<html>
<head> 
	<title>Система help. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<script type="text/javascript">
		window.onload = function() {
		loadParam("get_tblRelay");
	};
	</script>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание параметров Системы
	<input style="float:none" type="submit" value="На страницу 'Система'" onclick="location.href='system.html'"></h1>
	<br/>
<!-- Код картинки внутри файла кодировка: http://translit-online.ru/image-base64-converter.html  форматирование строки (длина 1000):https://texttools.ru/add-line-breaks -->
<img width="380" height="235" align="left" src="data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4QBMRXhpZgAASUkqAAgAAAACABIBAwABAAAAAQAAAGmHBAABAAAAJgAAAAAAAAACAAKgCQABAAAAfAEAAAOgCQABAAAA6wAAAAAAAAD/4Qn0aHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wLwA8P3hwYWNrZXQgYmVnaW49Iu+7vyIgaWQ9Ilc1TTBNcENlaGlIenJlU3pOVGN6a2M5ZCI/PiA8eDp4bXBtZXRhIHhtbG5zOng9ImFkb2JlOm5zOm1ldGEvIiB4OnhtcHRrPSJYTVAgQ29yZSA0LjQuMC1FeGl2MiI+IDxyZGY6UkRGIHhtbG5zOnJkZj0iaHR0cDovL3d3dy53My5vcmcvMTk5OS8wMi8yMi1yZGYtc3ludGF4LW5zIyI+IDxyZGY6RGVzY3JpcHRpb24gcmRmOmFib3V0PSIiIHhtbG5zOmV4aWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20vZXhpZi8xLjAvIiB4bWxuczp0aWZmPSJodHRwOi8vbnMuYWRvYmUuY29tL3RpZmYvMS4wLyIgZXhpZjpQaXhlbFhEaW1lbnNpb249IjM4MCIgZXhpZjpQaXhlbFlEaW1lbnNpb249IjIzNSIgdGlmZjpJbWFnZVdpZHRoPSIzODAiIHRpZmY6SW1hZ2VIZWlnaHQ9IjIzNSIgdGlmZjpPcmllbnRhdGlvbj0iMSIvPiA8L3JkZjpSREY+IDwveDp4bXBtZXRhPiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICA
gICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICA
gICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICA
gICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIDw/eHBhY2tldCBlbmQ9InciPz7/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCADrAXwDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrK
ztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwDi0f5tjLtb0P8A7Ka2dC1S50bVYruKTKeYNwP8Q9CKpywxvlXG4Coj5lvJuiYlB90seR7H1r3KlO6sfNUa92n1Pcofij4XeENPdPbyD70bRk8/hWB4h+KukXFjLbWFu87OMBpV2ivGL/d9oLEfe5qsJdnJPFeQ4pM+gU20XDZtcTySImHdixNaEXg/WZ7FruC2DYOAHcKzf7o71HoesLY36yvHHJt6xy9K9IXxRo1z9nnlcQXRb5iYwyLj1Hf6jmu+79mnDU8y1qzVTRHjUsbwSOLgssgypDDGPwohUS/MvyqzKik9vWut8Z6pp2u3RaGFXmWTJuwNpZf7uO/1Nc3GixrtUYWsnXsvM6Y0LmjqcthJdwS6TbzW4jjUM8su92cfxe1dl4V+JEunqbTWg88ZXalyv+sj/wAa4H6UuM1zupJ7m6pxWx6RrcWk7tNl8PXEc2oSMZmvjPukz6bfX8q210lRoircXGJZJfMa7mwF3d+P8K8cBdVIR2TPXaa9V0TXrHxNoEPh4XIsLglRIZ/3jSKOyMe9aRmo2lHcylR54uE/hZs2Hh2OFZne5ieYqNxVt2PQ49KqatFb2g3O8SSH7qq+dw7H/wCtWRLpGsaB/aU2mxXFrpW9fMk
mIkkIB4K47f41c07UrK8uHuDY+S6IoNzPg/N3wOmfcflXbRxVRu7PExOV0FG17Lux9t4k1Pw/bCdrWVrVmON+cD2HpXGajeJqFxNNDF9nEzlmZSWYk+rHmvRJbXVNTTy1TybaQYZTzvHqfaq7eBxbwlm8vd/cHRq2XI3edkznftIR5aPNKK7nndjp1xI4d48qvJcjt613Hh8WeoRtHbTrJPFk+Uv3jitaOa20rT7myMDo0sRQyog3DI9+DXCSaidLzDp6fZ4uny/eP1NaKU7u2iMZOlJLm1l27HpBs7IRGJo1lf8Ai3dBXGeIfA8N2GmtQFf+7VDTvFMsEo8w5z1rtdO1O3v0G1xu9DRyteYlW2VuVnh+p6Fc2ErLLEwI9RWS1uQcYr6MvtFttSgKSopB7155r3gSS2LS2v7xKydOMtjvp4ucF+8+8808mlEWK1LiweByrKQRVYxYNYunY7oV1JaEAWnhafsxRihIrmuAXmlFFKB70yRRSigVLHGXPAppESkRk4XJOAKyXu7vULyOz06N2kkbagQZZzW5JYm5ubWy3YNxJtP5E/4Vr/Ci2ksviM6yWqi4t4n+Ruo6DIz9a5MTOSfKjtwlOMo+0Z3/AIV+HfioaOsOsarbwSE71b7Os88Yx93e3GPYZq1pnwXsdHuZJrbVroyTRsku9FZGU9QVx0r0JdQuguTDEfpkn+lOS8luLlISgiDcEk459K4zvPF/Enwy1S+8SQTXVxNe6ZHGyDygI/J64GCSSN3Jxk1wviu28O2941taNJa3iJiSBYmKLJ02kttI6ZyF719WmIImwgYFfL/xmuLKf4hSC0xvigRJyuOZOf6FR+FAHDMjByhGCKYzrHwSSfarV5IEWJiPnK4P4VmyNuck0CRcg1Ka1lWW1kkikRtysrYIPrXcaZdy+Jtd09tS1hnknG2SWQ8RjHTb0rzmPnNeoeH/AADba54bttU0W9W6v40/0ixJ2OGyfunvxWlO99DGva2
p1Wo+HfC88n2W0mn82PG+f7+fz4X68VjyXkulxz2dtqQurd8qYmi+RemCM9TWbNdahBEbC4hNuiH/AFO3aAff1P1qHdnk16eHote9JnjYjEp+7BCEYpp5Oepp9IRnpXZY4OZ7DfxpM0kjpEpLnA9aqSXLnLgLGnYv1P0FQ5WNY03LYuFdwwelBXJ61QF1IP8Alov/AHwaPtcn/PRP++GpcyL9lI05r5VHyKWPqRtH60umw/2yL2BXlkvRCfssUanDyZHHvxmi6sTZXBgubd47hDgxyA/KfxrqdF8UrpsKmS1xdRnEc0B2kEAfKR6GsanNONo9Tah7OlO8la3c5bWNRhtbGHT/ABDolxbalbxiMTwyBGYAcb0I5+tcl/asUbHyoGdv4d/Ndp4kv4fEF/Pd6ikd1POQd4yhjxxtGKw4LC3t2zFEFPr1NeXODg7XPZpVFUXNYpaLHew6rFqNwqttbcUcn5vyrUcs7Eknk5qXZgUbKSbSsaOKbvYr7c0mKnKYppSpGRYpwNO24o20AIKcMqwIOCOhHakAxThzTCx1ln48uxYLZ6nbx3wjIMUsucr/ALw6N+NdToNq+rWUus3EsciorFWcb0XH+wP5V5SwrS0TxDf+G7v7TZzBV/5aRvyjj3Fb067jFo4q+ChVkpPp0PW9H8Q31o1vb6xbhIZdzicqw4zxt+ldBGWeD7ZZy+Zby/N5U+Vz9P7v5VyOleN9J8VYu47MG5iAikV3yqH/AGB05z1rfgvDJD5mdsZGfTjOO9bxpuUVLucM8RCE3BvYs6jZQ38e1Ytp9TXHaz4PcxNLGMkdq6621qB4fM+Yru2/cOfvY6fjTrzUYngcx/P8uVwCQ3OOD0NbwnUh7vQ5a9GhVTqp6nht7aSWkpDDGKdZatNaOCrkCtnX0eeWQ+WVxyciuRkJVq6Ze6zjoJVoWkeo6H4rjlVUmbn1rqw8d3F8uCDXgsN08LAq2DXU6N4qmtiqyOStS7S1W45QqUl
beJ2OseFLS9jcqoEnqK831fw5c6fKQyZXsa9X07WYL6MYcA1aurC3vYSsgVs0m+kiac2taf3HgLxFTgioiuK9D1/wj5RaS3Hy1g2vgvXdRObbT5Cn99yEB/PrWdRKOrZ6OGrutolqcysTO6qoJYnAAq5e6TfabDHLeW7wpKMru/wrutM8H+J9BR5YLC2kmblXDKzx/TJrk9ce4tJpG1kTLKfveeDlqyUovqdUoyjvFkOnaPc380aKjYkO1W2nb+Jq9Np8ekyMurzx2Cx9Q/zO3+6o+9/KufPxB1u106PTNOvZobOGTfFz8ydcge3PSubuLiS8lkuLmeWadzuLudxY+5rB4pxbSN/qPOk5Ox3+o6homsWenQ+GorpNSt5TK8twAMkDIHB9q9I8Mz+FtRurbUJfKi1+JNju7FPmxggdj+NeHeEruGy1pJrniLG1ie2eM/rTtRunGoTSQtgZzlTj1rlnJzd2d1KmqceWOx9Mz6tLp2k3F7qsUQS3UuWtyW3+nHr04zXLN4/09rRr+xd5f9Y6wlWRz5ab2HPGQMGvDrvxPrSaSLRNQmWEuGKhutYkuo38wzLcynty1Zmh634o+PGpalZfZtGsRpzuuHuGfe//AAEYwPrzXkgctO08zl5WO4ljkk+pNQBDjJbrUlzF5Sxj+8M0DuT3ozDbv/eBNUWwa0NQR/Ktk24IU1DBabmGRmm07kqWlyukbv8AdGBXQ6LcahbXEBs5ZlnjOIjGxBH0rovDvw9v9TtxfXhj07TV5a6uflBH+yP4q6dNZ0PwtGYPDNoLi7xhtRuVyf8AgC9q6KNCTdzixGKilyo6qFH1HwybjxxbwW0yp+4uM7Z3+q9/8/WvM32iRgnK54NLd6healcm4vbh55GPJdquQ6TcS2a3EW2VWIBWM7iuegPvx0r1KUeXQ8SprqQWtrcXsywWsDzSt0RF3Gohb3c85ht7djJnGMdK37PRpLaNb27mNlD2c/fb2Ar0HQxYX2i
DUAm+WWQwxozBHnYerf4elOpNQXMyaXv+6tzxm4064t5Ssq5n/vP2+gpqWyowd/3kgP3mr1xdP/tuS8sJtK+zTqgCr8oQf7p+9n65/CuE1jw7eaXK4eJwFPII5FEJQqLQqpKpSajPr16GHs3ZKpnHJwOlRsArYOAfQ1s28upWGmzpJNBp9nKSrSzpl2YAHaAAWGR6jFZU/iHTDKQdGj1BVACz6hK5mxjodjAYHbjpWNTFQg7HZRwUpx5r2PdvGHhyz17SJHliC3ca5hlxg7uyn2rxqW3W0mmjlbcYnIdl574OPWsu58Z+IdUuB9t1e6mzwFLbQP8AgI4qrb3yxh0kZvM3nJJrjwk5J8t9Drx1OM0pJamZdxal4e1F7a/tJoS3ziOZSpKnoRWna3UN0u6Js46g9RWmNXj1KC5ttZiW6FzPDANRmy8lrGP7nPpnisbV/DFzpkUus6RLJc6KtwYIrzG0sR6r1H9a5W7M74u6RpAZFO21jWGtpLiK4wj/AN7sa199AxStMK9qeGzxRmgLkRWkK1IaT3oAjxSdKqXmrW1plc+ZJ/dWufvNUubvILbU/uLQM2r3Wre3yqfvZPbp+dYU11d6lMIwGdmPyxxjP6VctNAme8FvqTtp5kgM8RmjPzjtj61Zg1GHT7bTLmwg+y30DOss6OT5mcj8KWrC6Rp/DrVZdN1O8ha2WWKSPc+5cmNlPDAfU4rtLjxBc3cpZpnRT1wck15tp99JaX1zPFMRJcZDEDtnNdJFcu8aO4PzdGIxur18HK0OV7nzuZUeer7S2h6F4b1V5kdrjAhjwGbk49Olbuo+IdOsYSjOJGQFQqcev+FeSTanLagRROV8xWLYPpVea/kkyCxOc/1/xFbz5XLU5KVGpGNo7HTa/wCJEvyixRCJEXb1LFuvJJ5PSuSuG3MxHv8A1/woUS3RxGjvgZO0ZwPX/wAeqDfnBPfB/wDQT/U1Dl0OqlQ5HfqKeO3t/P8A+tSxynk/57/
4CogxABz0Gf5f/EmiPjGexA/Lb/8AXqEzocE0bNjqs1pINjnGfWu50jxejRgTdu9eYBtuPYf4f/EmrNtIwljUE8nH8/8ACtYz6M4K2FT96OjPZR4o0qLSxqlzEzWguPIdwuQpxndj05rq7S5tr22S4tJUlhcfK6HIrxvRPEyaJDPa3tot3ptyf30J6j/aX3qez1rSdAuxe+HNWuVgc7p7C4jJU/Tnj65/+v5eJT9o0e7gFFUY2PZQK5nx3olnq/hW++0ookhiaSKQj7rAZ/L2qv8A8LK0D+z0uR9qMrLkxeVjB9M9K808Y/EO/wBf32Vuv2XTzwyg5Z/qf6VzJM7XJI8t/dXH3NsMn9wn5W+h7fjUTq0blXUqw6g1u654VksInvLC5TULBSMzxKQ0eezqeV+vT3rFaR/sRDyK5GNoYfMv0NJ6bhFqSH2/+quD/sf1FXLrIZ2xwy44rMtAxExJwCh5/WtUjIK+n8qaAqXI/wBHQcdR1qEM8jbPLQr0z1Aq5dBR5YPPNUWKRSHemPQBSD+dDGh8UCmJcvhyMgHpVq6hWaIMMjYo+lNgYDYyqQQvU8DNWEkPk+cQG2j+VXFXM5Ow/wAg3Ay3O1iufwFekeH9I03w94Pg8RzWCX1/PKyRLOf3ceM/Nt79K4jT4y0cjsMBnOBXpeqIIvhvocXTczv/AJ/Ou6lSWjZ5OKxEldI5XVdb1LXJ/N1C5dxnhF4VB7L0rPYiJCxHHSrOwU2SESJs6V2qNtjz/aX3HWdpLczqgUlmPCIMmvU9B0/w/wCHkjlvPNkvmTf5LJhh+HSuC0Hz7e5E6QpMU5KHj8a9A1S+0LxZpcRitbg6hHhfMRdrQ+5bgEfjWOJ9pyWh1NMLKlKq3UexT8WateagkM1pp6XOm7cy2YwJo29T/k1W0vTrzTbZGU3kBuMObaO48vy93Qcg5NSXOn2Ns2n2emwXGobRlZ45drbs8kEfjXO+JfEempqj3E/+nXSEGOGORvL
XsdzcEOPbvXNFKk+aXXodM7117OOrT0aPVrO+C6YHvVVYVXDXklym+Meu4gdPzrzrxn8SrCRzaaLGb1lGw3VyAUPuq4yT7mvOtV17UtZYC6nJiX7sSDag/AdT7nms3Fc0p+83DQ9GlhrU0qurJr2+u9RuDPeXEk8pAXfI244HQVVp5FNxWWvU6lZCqdlwjHpkVrWCWaax5t9az3cCPuaCFtpbI/vdqyJB83H93NdF4c0651XVpY7eHznW28wxbiu8LgHoR61rSaUtTCrfl0NPXhb3V19tgWCCeUQyQaXY5ZFKnH748YOD196zdLuLrRNagVFRr20nnL2cg8xMhSenQ8Ej8K2NJs7WW7S0lmls5ZEMQMEnluwP8P8AtZPaql39khvH024WKytbe5jb7LZN5s1y2NuVk52n2PrV1aHK9DKjX51d6FGTw/YeJ47b+yG8jV2gkur1bhlig65xH6denSuZt9QutOcRXCMY+wbrj1Fbd9ZzWMCLdIsbPBNBFAMmdNrZHmr24yufatC+1K31S1nj1+Ca7kgs4LfTZImCCHPKluPmGPX0rmOtSKVtdw3Me+J93qO4qctWNrOgXnhy/m+y3Ud9BBtD3dplolLDIVj2PtWdca1czJsXEfYle9O5Vjeu9Tt7QfO25/7i9awLvV7i7yqny4/7q/40aZpNzqt9HbK8cLSIzq87bVYDrg9/wrUsorOwsdP1GIONQt7vbcLNtaMjOOFx/Omk3sTKSjuZUGj3U+mSans/0GGVY5ZAw3KT6LnJ61v/AGCy0651Owt40u4ZrRZIp7iMCRfXHpUWp6jBDea9D94XO118vpuOM1mz3U97dwNcsSPsojXyTzjBxn8etaKEVo9WYOpKWq0QyW/lu3sAjtLIsflgMenQYz+FUVXdDndmQS58vHGK7Dw34JvfEMUUW5IkhJIbHIz61c1LwNd6U6vEkl1DJH5vmxxk7R/tYzirWHk9XoYvGUk2ou5yItnnuTKsYhB
OQi9q3bRHAG4k1JDa5ZRjrxXRWPhyWQo05aKLIVyV+6x7E9F/Hn2rup0lDU4atWVXRHNSpJcaqsUSNI4RQFQZJJOf5Cui0rwjJIqTX8gji3bSE+bBABO4jP8Ad7ZPriumstLsrQTeVCu9z5coHDn3DZ+bg9D6j5Ku7zMrvlixXy2mxna3o685wD0+bGOiVnKd3oddOilFXG2NlBpqxxQxiIFM+WG2+Zjq0bd247kn1K1kaz4asdUV57Z1gnwSZNm0Nwfvp17/AHlBHTr1rSMMcMSPIEd9hYeb/q5OhymQdpA9dx5PK9aztS1KK3hjnu7vO5d21gd4IIPH94fL1J/4HUIuSVrM4TU9OudOmeC5iMbN909QwOeVPQj5u1VB8ynH8Wf13f4itvXPEc2pRfZ1jVLcSiTkAsWGec9vu9vxJrFT5FX/AGQP0C//ABJrZX6mDS6DvvE46H+v/wC3Thci3JnIBCKX/Qf/ABVR8ouf7o/kP/sK6Gz0SC8sp1tJFu/MhaKVNmJIycHKj/gOPfFDbS0J5U99jFsXvNS0+8u3KmOF0XYvbdu5+ny1CuRzzxSaVLeeDtY89rZNQsZA0MsR/jXqeOqsMZz7VHreqaZLP5mkTyojjcYpU5T2yOv1rzZTd/e3PTjCNlybFx5z5W3PFUIgZ72KFRuLuBisX+0pt2Hm+T2FPfV/IRls8+a42mU9QPalzlch1elTxahrUh0+GS0QzeXGiN5ig9hk9QfQ1B4g0G2lu7lXEdneR8kRofKkOOeB91j7cfSsHQ7m4sp1lWdoZBIrgr1Ujoa6WbVJNRnMtyI3kb70m3Bb3NdlOEatNKW55taVSjWcobdjN8u207RzbefIsxbbcrJbx7doP8MmS3XHGKy5AHRHTJQ8gj0rrNc0+C78LXD2sttJLDtd0hgk3he5LYxiud8uL7LaxRkhli+bnvxXLVgoS5UduGqupDmZm3jAQptGMNVbYlwwySGIJ7VYvVY2qnHJI5F
Vfs8qqCrrng4zisnudJPC8qOI9zDHbNEe4gbjhR1z/FTFO7cm9t3fCjmm7nIBaR/RVpomR2GgX1j5TG6iZpI2+WMdG9zW3f8AiC61OOGKVlWCEYiiQYVar+DLC9XSZrpF08iZ8AXVsJGO3uCenWpr9Lu0vIUksYrjdIFeO1hAZe/Ttx0r1oScaacj5yqoVK8owd36leJWuH8tELFuwFbVnpBadY3V5rhz8sEQyT9fSuo0rSLKwtXvLy1FtYtEx8lyxuHI7qFwe305rm7vxitvC1r4ethY27cNMTunk/3m7fQVrGsnpFGE6E3u7L8ToZNBbT7ZZL8ISGUfYoHxtz/z0b8uOtO8RTaLpWnxQ6reN5qkSR2VmAAp7Haev+8xzWf4S8ftpciW2qRG4tezqPmT/wCKrB+Ifhvydai1Lw9Df3dvqLs7o0LEK55wp685rmr1KiOvCYag3r9xma14vv8AVka3hVbOzOMxRE/MfUn+gwK50JzT8skrwzRvFPGdrxyDDKfpTsV58m27s9ynCEIpQVkMC0uyngUvFSWRbKbsqem4FAFNiSYj6iuk8PIG1mx3Xc1sjgq8kClmx6YHUHHNcwmfMjQ9zW3p0rw3SrHnzg2EGAfX17U1vqZs9D1bw5o0jf2bNqMmnXJX/Qbubb88YyCruD09AeR69q87utPvtIYyJb5td5Au1O4S4OMhu3/167GDWJtYU2txpqXOz5pkll2Iu3uv9w8dc9vwrpNS0qIWMtxqWnR22k5XzrO2cs+3P392CMjqSO38XUV0KUqbs3oZLlqq8UcRpUE8RKLJ9mMjkS3m3dcbWUBlGSMjmquo6KLPTZJrdYrS1EEYxOxZrqVW6qP4Tg9PSu4s7XTrW+caXqSTWskSm33JnYOQQecsAcZHAxnNcheWWrL4gv5oY47i6QMQW2suGYjdhvu9+vTj2q5KnUV4mEY1oP3ndGBquo3lno2pWUM1xaJcXKvLaP8AKWXaCu5e/f8AIVx
0kgPKjGe1eg+KreWwsZI7+ykur+8EbvqUz7wCBysZBwR2z7Vwv2c56Zrm9nI7I1EjozrEk9ro00krTS2oMQGTlVxwM1n3aXDQXURbZunDmHqTnJ/T+tT6bDdfY/KggIIfcZFzk+n0xXU6P4YJleS9GCZUX5jj5mI/xrqhRlNW2POrYqnRd27s5zT9Fvb6eRoLeWO3lARzgkds5P1Fei6D4JshpMd08Ukksco3eWpY7Q+CQvU8V2TaSNLuFuLrEdjIgjZw/O/J68d+KLe5eG0mbw8HS1ViJQ8bNIjZySFIO5T7dPStE6dJWjqzkbr4lrm92JeisbPR5rO7tJElCo263VcyOpxkqM/w+mDVCW4ub6W7bS0/s8OxCqGXEzHJ3r6Mehz7cg1btdFhumivICIJF2yOZITtOeSUU8qc9jU15/Zemq11d77S73eWZ9m529H2jII92FYSm5O7Z2U6MaceWKt/mYVx4dea1Lqn2W9aLexKBJZT3wo+7/wGuOVr7QdQ8jazu7bBDtLFyeOB1z/Ou6v/ABJPc3xtkSFreddkUsTDzfd1Ynaw45UYrnLiwazs3luDshXHlXSXAVEPO7aSu5G6cN69K2hiOWPK0ZzwrlU507C6ZeC5jmhuQy30e7zLGcbGj9FXoegGB05+6BVm+v4reMzvc7FCsiTuSHUg42Ff4hx0XI5ztXrXCRz2WnTvNazSX87TFhdTIUXGRyFzk8Z5P5VQuLqe6lE1zK0j8ck/7v8A8S1PkudDqW0N/U/FckoeHTkMSNnMjd2J+8FyccleufbFc5LI9zK0juztIclmOScn/wC2U37gyf4P6Y/+Nmmn5Mjuv9Af/iBVpJGTbe42QFxwPvA/qB/8XTiNxx/eyPz3f/FikJ2S+ykfoxP8kpw+Qc9UH/oIH/xBpgxv3/8AgX9T/wDZ1b00vmd1ZkLBV3KcEcZPP41WjhkkcRxIzydAqjJOAf8A43XX+HtBhW2lfUJBGS52HG5VbHC
sex6fT5s4xS5lHVkyg5LlRb0u8ubLwfdaRY6bZlrsFW1GX5Gj+bneSPmGPTtXA6v4PawjTefInHAeRv3ch9j/AAn6/pXfx65MLG50Z9JMDzAm6gwVj2Y5ZCuSM9cgY7ndRbaHpzWBNzqV3NJH/wAe1nNF5jAEdOG2sv8AtLj6ivO5nVndR0PSSVKFnK7X3HjM+nXcMxS4ieNv9odfcVcs9JnuG2wxE46se31PavRrrw/pNlCb6/voI0kfENqJN7kZwd2309P1rMa6/te+XR0a20i0iUvvMZzIMY3L1ySO361UowhtqKE5zWqsZMumWvh2eL7eq3k/3mto3+7z0Pv9fyq/GsWqpc6lLJaWEcX7tLKGP97uA7r292P4Vc0DSLq01e5Wwe1uIgQu+4AWWFeu75sgA+oz6cVYjSHQje3t/YreSk7Efncc/wB7nAOOh5Pqp6hRc29ByUErM6Hw1eS6for2bJBfWF0CWReCd3DbW6HHGQ2OvavNdfsf7OvZPs+8Qq20ZXBX/ZZT0Nde88cUemPcTR20OoP5wFo+/wAo9BvAxhvfnA6CsXWLJtPunaO4SY4J3DnP+9/hXQ6XOr9TnjW9m+XocVdTE26oRkgioNsYVnKFTjGOorp72PSruzM32KWC+btC37o++DyPpWCdPkWJzjqcZrmdGR1KtDuIJIy2WwAoG3nBFbukeFdQv9uoGK3eB2yEN7DEzDPPDNkflXPx2E0sgRFZ3PQAZJrutB+FerahElxft9hgdC0a7d803HRI8jP1yBVQjrsRUmrbnUr/AGmtqkMMOlaHZxLhrqa/im8tfZVOSfwrOi8SafpUkv8AwjFnLqOoHmXVLtcknuUj7fjVNfhjKuowOl8lzpe5RdSqMSWuRn94gJ2/qK7CXwxBpGi/aLYRLGmPLkRxIkjA8AkcH3z712Jup8bPJlCnh/4cL33/AOCef3viXUdSlJnuJVLEM5LZYnGP8fzrR8GWumXmu+RqcqeXsYw
iR9iSSdgzdgavaZfaKdaaLxDowtzu2x3EhLL+KggevtXZXngvRtSs4niWKCTC+VfWa5jlzn/WRrkRjj72f8KSqR1SZpJSlG7RuJpbQyKPsOnRE4K5hXNp8nVPl+f5vX61eW1mzNtvZy0ysbhT/wAtcR4/4D8wP3cVPIUBjiR0kCQxx70OQeAOD/wKmJIpiuD38iRv/HV/+KrPdGd3GVjkPiX4Rt7/AEJpbGCNNQjuVCzSMSzKIhxu/Acn35rxGZ7nTblrTUoJIZl4IdcEV9MeJNObVtN8stOp+2ELJDCZDH8u3ccEYx615Drmj3FhI9jq8Au7T5jFIc8jPVHH3T3wePapVL2kdHqdccR7J2a0ZxocMAVII9RSlwBknAq3H4SvpbtRoLG9SQ48g4Ei/Ve/+8P0rptH+F+rTXMZ1y2kiYyYS1/hkXB6uDxyB/kisXSknZnX9Yhy3TOQs7a+1WYQ6dbtJltplbiNTgnlug4BrsNP+Fkl5aia4nmaU43ZXbtOAcDnkc9a9W0DwbaWEUUZSP5Ao2LGAB8mMOP/AGY1YufFWlaXcNZ3q3FrNHgeWbYyDGOCGUEEVajFeZz1Ks3q3yo+edX8IeIdLnbztMuGiDErNChkjYeoZciq9qyRv51xMIxGOR/Ex9BVrVpoLuSRrRZrUty8SSsAp91P+NZ+m6PFdzMJ7kqwxtjClmk/3e2azVKZ0KpF6HU+E9Te5uL523eXNkzK/MZXnknseevHfntXTaSt9bPJB/br+Taxl4baZN7pzt2kcZXk/Nxx6VyMmmWcdituse2VQxSWNuO2dxPBH5EdDmrdhoXnQtf6VcTmW1VsSq4XDcc+x/2e/r2rVxjLRvUXM4dNDtbe2066t1Sys4Bef8fBhibAY8Z2SdBx6f3u1VIYWa8ubuydrG9dg1zbJGQrem9W/i/2hnrz1zVDQLsi+uLS48y1LN84SQxwTH/aXjY30wM9hW/aarLewNp11I4mBKBjF+8h92U
5DDjt1/UTyyg9SfaqorRILi2a/t3s7lNqkLutn2sZQMncnylV64GNx9xXM3nw/kM7S2/l/Zy33MAMh9OOvp+FdelrLHbTHUlje0AVopY5R5berLxuVsfn71St9atbS8mhkunmuN++2vLhmxg/wvg8D3/Suuk7rmsediZS0hGWr6ljRPDlra2L219izCjeZZBjgc7h7D3rS+1x6eohazgufPPF2ZFRZk7Mrfd3e3GMUy3uZNUinttYWdrqMh4CiAPGrZ5jkziRcfw88flWnbItpZ/Z5DDdwIuS32fZATu47Y3D25rOdadTTZBSwlKh7z1e5BFaXFldzyPILq2EZjeWSX5V9BJH0PsRgdas2D2itD9hl8uRnDrFcTZUE9VjH3unaq63cF2slxYOt7LE5kaGSPa8fYHZj5lHr1qq2ljxPaxXCT2y36hlMSO3lnnnB6ofXHHFZ6JHSuaT7W/IuTeIUvb2WGKCa0uiGjivHUttH8QYAfIPeslbK48lrbWxeeVGVEMhZXZB/EVkJO5emQ3HvWiLzRYrpF1ALcXFvhI5ASSvGDub+L+frTtcUXYt4zbsbFF+WBZPlYfhxWkKMpWvoY1cVCCaWrW5zb661ilxBosSaklpG26cJshT/bJ4+brwuM56muCv7661CbfeTNLtJ2oeET6L2+vWu01Lw5eadKNU0WRljLfKrNsKn059vrx3qHWdMi8kajfacjmNMTR2Bxuf0YjhfqPf71XaFMcZyrHC/M7lI0Lv3A/r6VO9kyW7PK+W4VVXoM8fj9410iaTNBp8c8Fi0KSozC3lC+Yq/wB7HX8eD6isPUCUtwPVs/kCf6V0Q5ZQ5kcs51I1FBqxmgbyM8Bv64/+OUD5irH+LBP47f8A4pqGBXdt/hBx+G7H/oK0rgDfg/3gMf8AAsfyWoOoiALn/e6/XaB/N6ef3mf9r/2Y/wD2ynBCHDdFZm2k9D8//wBiKkWDaQM9Mf8Asv8A8TTBshjnlS5iMIc
u+77jYONuT/6Ea6eDxhOkGVtkacthpVGeMdGQ9fp09F71zgiaKSOWMgOnAyMg8Y/p/hmrfmRXpXA+z3K8gjqfof4hx0o5bilPlXkdb4fvdatZHFveN9kl3edGEDvEvVioP3eSOPfgZqDxDrFxpGLGzEMUd4oEmoSKWK5O0qxOTwevGR6Cq2katqqobIWTXUnzeVIufvN3Ldev0J6bj0rYKLFaDVNeSO4glYRSwBdyRkqcbl28YPfg+ma5q/Kk29Dai3p1MkeGZp/EVpeWeq2+oakZN00c6/JMcfwqwIJx646dK6u88Pi01e2l8TzWRW4ZdvmKflbttk9OxHStfR7KzvtLJ8MPbWl7CVYSbfMSQ/71b1vrtrqUi6D4msUt72XhEf7kp9UPrXPBaKSWn4m1Sd3y3s/wOK8S+HpLONr0otvbNiMS23JUNxx0OMdgR75rnLrQL3ws9nLaXPmJdfNCCeGz/s++ea9Evn8J+FIZtL1vVzc2s0ivHZSjzDBjv8oyB9ap+Itb0TUp7O50eI3stgPklV9tvGOMbieuMV1UqqcuVLQ4a9KcIc85WZ5Zq+LvUoPLs47fyT+8EfQsO+Og/ClGm3Go2zeSh8sKd8zrhF5xwR17dq6TR7G01C7uxc75ldGdni+X5v8AYGCW69MU66vtXvZI7bRQbe2VfKe5cFFbGFLcgbc+9aV6jpaQVzLCpVlzVHa35mP4f0CBvtr3kWY7eJgvPVgD0/Kn6b4PfV/Ar3duiif7YfMZyAEjC8mtm0v9JW4k0tFnvb6RWSWRHDfL027sjP8AnmrNvqlvo+mto0CpEG3K5WXzF+b/AGj/AJFVSnGtFOBzVvaYecvaa7WJ/BHhe00dhLPbmSdhujlaMdu4zwMerfpVLxh4M1cagfENnqEzXajODIWjBP3UUk9fwxXb6feabqKOk0UbRy7fMgfkOAuFB9eef5ZrRl1CW0FskCwi3RSsmF+dcLwI16DHp1x2Fc1ZNytax34
arH2d5SucH4U8RalrN82n6rpd9bapZjYl7DHnGRjJUnafxBrsYh5KxwG0s0RJi/7rlXJ2jewwBu+8cDjIpNLube6R4beP5FPzqDncT3Y/xdPYfSuQ8ReIvEml6stxY20Eukj5gHVlkcAfe57dR06DnNRL3PiLi3UV4bHQ614QsdYt5ZI4HlDEgDo0jFuW3kYTqeB+NTeGfC1r4W04wrdXEqjLvHJNmNfUY6Y/yap6N4itvFLiKG68qeI/vYnYb0GDyc9Ow+Xjmtd7uzt7eKxvJZPNaOF3MBy6lyfT7qjGN3+0KNLXWo0/es1Yq6Trnh/WL+S006/jM0DgNEibRxj7uccfKPy7irt5CLNJinzKYWTjlVYmNQob+I/Ka5rXPBtneWrXlpPAIjl0uo2xHGvRctk7j7j0qfwpLrtlbxrrc0MwX5o5sYITtweAff8AnU03KUmFaEIK76nb6Qss0E7Mdqm4l/8AQyKhvrDT7qKRRBHJE3+sZwPLb8+p9xWOup3N9F5Ono0EBYHzJo24YyYIMbAFs5JznHtWhcStPNtZ8/vdnsB5mzp9M07SUrjdSLp8trmfDoGlWE63MFjbwSKfldBIuP1rVt9bjvI/njWaNiwQ7duSvUfNXPfuVu862oMWCofy1NuT5hVRs5bdkdeldRqXkyQRQPEZJRgKY8Agngke1OWrSepNJNRbhocxqWp3Nuuy1vby3jGfnfY+fbOCTiqVoLHUoBcS6vI7Hjc6jJ9+cfyqa+g1HSJoBfLHcWtxIEdZCdg/3SF4PpmodU8OW0t2JLTULeziZARFMMkfka2VRbQ0MHh23zVnf9PvPDUtLnUtq28WZVRXyONgz1z2GK6GK1g020S5htxc3CfLc28qDzY/l+8o7r74+tZsaNDLHdWsx2h/kdOv3cAfXrxU13qclxLBIYlS4hJcXMZbezdu+B19M0TpylGyOyNWMZXZ2OjLp/im3trXUDcLaxyYiBbyxISMknH3m4AAyOP
pXMXM5j1KK3adLW1WRkQEg8D+8wGB24wT7Van8XubTTrXV3e8tCjLcWsSm3Kt2beud3Xtj6VxN9dz2l39nmLvZKf9Hy+7Yh547fWuR03T3OznjU2OvvvF+6ARWlrGky/KJ85G0egIz+JP4Vk2OvX1lqAvN/nygEfvstj6elYz3EKRhzIu09CO9UX1B55EihKxK7BfMc4A+p7UpVpS3ZNPDU6fwrU9AiN3qln9rhvJbrYMS20S/NFk9xn7v0qKG6LQTRx7STxIrp86/n0+orn/AA2smna/eWPm3Dah9yOezfem0HLnA5bjkYI6VMmqRLdG2uZ2lEbYivY1KuB/tA9R9f1rtw9fmVmcOJwkb3idz4f8RXWmw+TMhuLBGDmLzdrKM4yvtnt0rqgt7c3cV1p93LLayn54woOyPuskZbH/AAKuM0zTImslv7h59SG3dFDarsj4Pzbj6gfN0x14rT0fxLZvqZhVUtLuTg/ZmYL6cf17elOrKnJ2vZmNOlXppSSujrX0hbScanHdC0UowNv5YLqezJJwVzgcNn8appqOpX88lzDLbxGM5+zxja0n+03Hzde/ftVebV3sJmmJhuLZ12bm3Nk9+eo47cGovPsJZnurK7eMQ4keLb88a4HIwN2PU8itIU4QV395xTr1qrSireXUsXZg1ctmB/7QVgJI4gCRn+Jh1A/M1f0vZpdw9nLeW5LR+ZCkjq2ffbnI+tc7N4l1LV9Onk8NxyWohxHJLJb4LL/sH7uf9nGfSls9AnW+tdUWx+03KR7pbme1dNzf3lTP3hxyfXtWM8Tf3Y7HZRy/l/eT38jZHiW81DW7jTdUsrO2sNuFbzys2exXH3s/QAepqofCsnh2CW206KFllcPvaVmdl5G3bzxg9h25zVnS3+0XjW0U0ElzbKS0bxjeR6op5X3/AA+WmRarNrl1e2FvZ3unzxJs/tGRAePQsenXK4JqJRUNXqawnKpdJWf5nJ31zqki3KWdpHZ2dgS
7TGRUeMknlQe+M5AyfTFctNK93FbOygOyliB/vAfyzXq+jaC1grHVnlLoxIvLsq0a+gBOc/8AAjnPTHSuX8VeHLeyie+hgkt4vNCnHMZc91bqvb6962pSTTsrGdW6kuZ3scSkLfKW6cE5/wCA5/8AZqPIZQMsCRjPHcbf8P19eKdPdzyspVEEjMECnpnJHb6HpU0m6NxHJG0ch6A/xe4Pcf5461qURwyiGL7PPGXh55xkr68dx+o9Kc8DRKHgPnwHkAHJH09aCgYdv8/5/wAMdaWzCx3sYkmMMLtiVwm/A9dvc/Tn2PWnfuRy63juRqVdcqdw/wA/5/wqzZaYdTuPJEsSE4x5hPJyB8vcnn/9XSuovDomk3cctxboYZo1kgv4Yy8btjlTjqR9B9B1qhqA027sPt0SSwTEhOMsJG7Z5O0kc8n6DvXNDEKcnBLY6pYeUYqVzVgs1t9POniSVHkOYrllzNEwfhj0DL7joM/N2rS0OPVpHM+oCzktlxGs1u4xOp9u/bgiuMvtQ1O60yH7ZI7WqMQsrKPmPXlv4vx/D1rNtvEV5pku/T5ijc8kBl/75PH+e9ROnBSVRvUcZTnF0or3WeuNqeg+DoDcW/lWU8soU70d1kX+IbAcrj+tch4n+K99qbNBpEZtLdfuzyANP+Dfw/z968+uru4vZ2nuppJpW6u7ZNRZrnnK70OqlR5V7zuPkkeaRpJHZ3Y5ZmOST71ZsNSnsJkZcSRK+9oJCdj/AFFU80malNxd0aShGatJaHrnh7WdF8QSoBi1u0jbbbEgAvxt2nuOv0rtZpYfs95Z3sUUtm0KoshJ8wsRyWzx9P0r5vVmRgykqwOQR2rrtJ8f6lZlFvGNyqLtRjjI+vH6jB9zXSq/tLKbPMlgfYJyoI6K7m0XRw7W8XmS7jlW6P3+Y9Tz2P5CuRvtXlvLnzXIGOAAOgznHv1pNU1GHUJhLBH5akDdg8E/TtWbsZu3+f8AP+RXcrJe6cMabt7
5tWWvz2xAVzj0z/L/AD+ddBZ+IJ7wiOSVin3T/n/P4VxcFrJJIqKOWPUnAHuT2+tdFY2VjaX0drLfq982f3SMoReO7E4/Dv61MsRCnJKfUmWAdWMpUlseqaVZq+nx/ZpI4JMErPvRyGP8RU9fxrVmeykWK2vBLK8qbXuETsP7zDhAeeK4W18dzaAPsrrG74yFB4x791PtVe/8e3Op5BO3/ZHAH0/z+YrGWHlUle+hdLFqhSs4tSXTob1r4b0W21Wa/jtLdr9yQPKDbVX8TyfU/pitPULqCzja61eeOJR8pLEKF+pPH4Vzfh2PUZplu95jgUjJLbc/7I9znFdFqOl2niSCS2JimNuAklqdv7pj3diM8Keg9KitH2WiNcJL6170tCo15bW8ZurJUu4ioyiOWRdp4IXJUfVV/KsUanc6tfKWlMS5ypCnBPoAM4PvyazdS8Pa54enil0NTPCZAot3baGzj5ox2+719q7XTo44hJdXNmkN4ceWG+bt1PPr34qqFWPK3y6meLw9RzUXL3TKvtR1qx0tF06KIXMjbYoZWIeQ9246enX/AIFVTRfF4nuIrfUrUWd2HyqlvlYjkfN/FyeB/Oup+0rc3clre2iSo21MR4V0Q55kZmzjOfu+tZHinwhpV5DClyAYS27zRhGiC9FjAGT9fxzWEpTc9DtjTpqjdvY1ktb4CMyY2M8Khv7583exA6gDP6Vrahr+n6TwzeZIDhgv8P1/wrgZ/En2G2XT9N81shUHzl3bjAGf6D8zWU9rqEt1GLuJ2LjKxxkEjnkED7vPY11Rw6k/3jsefPGunF+wV/M7i58VnUMwW0edw7bvlH/fNY39qyRIn2exsnVxuLXVzHC5OTnKyJu/GtWy0+CysEkZQJpEztBfI+p3D+Vc1IYkWIXYtUl2dLrTHu3xk/8ALQdR/Kk+Re7DYum6knz1tWzzeCB7WEhIiiN97zOWf6jtUEkUyDzCrFD/ABY/zn+dbUD3F5cLaGK
Rp24VCdyyfQ44/n/vdKhuoJ4JpIJg6tG3zxsMEEcc/wCNbRs9CpqUff3RbtdFJtI3ltmF2y70gnQHcv8ACyA8N9DzjoKnn0rTdX0d4LlWEwcLatGU27jk7B/dJz0bg4OADVOPVZYbUQvHHOincqSev1H8+vvSt4pvWtGjmlRQp3Oxj5PoW9/9rvXPUozctzqo4iny6I4AWVpY6+ttdxte24LK6RMYz6enBB7e1bOieG9T1tpvC81ybSVC1zZwXI2q747HtlasXXh46lvubJQZYxvcx8rj1OOlde94l7o1gniCz+2y28BhtpdvkiNhgD5l+/8AQ1g8I+bQ6VjYct3uYlrBYWdnY3FpbzWnifTJgjvtDQSBT175NWdSAvdYOqajaRxXEqhm2R+Wp/2lH9a5a8127h1BkREQwvtZchsn3P8AhXS6De6fq6GG5tZLncjCSNQcwr/eUDG7JPb/AOtW9KVGGi3OWtDE1Gr6I6vTLuwuNImS18t9IWP98kzgPFg5+U5y3r26/LmodR8PW14hutLu7LT9HjgDfaQGLzMBjkf3uvHX1FU4I20nUZr7Sp0urSaIFYsYKxD7wI7D8j6iremXkl5rdnb6fFK0MjZkt8jDHH3vQEc88f4zPD8/vF/XFD3HqzkL3xNf6TGkMUE3kvzG9znEwHHOR8w/lng811Hg7w7qniNo797KTTYVPyzfd4/6Z9/6e9ej/wDCCaDNr39sXNn9ouFUCNJTuRMd9vQmumwAMAAAVyxrSg2ovQ7Hho1EnNamPpPh3T9IU+THvkY7mdum71C9F/AVpzyRQxNJKwVVGST2rl/E3xA0fw4rxGT7Tdj/AJYRHOP949q8R8VePNb8SuyTTGC0z8tvCcD8fWstXqb3jHRHpV1450y28USNZSxTF4ikpXphTx83ryatNrGl3+pLctCTMVOJTwVz2IH3v0rxfw0RbXxvrhR9lgUmTeMhvY+v0qfS/EktxdvDHtA2FsAYAPYD8TX
Zh5037kkeZi6Vd3qU2e/y3UK6QWv5re5kMePM2funPbcmeCPevLPEWrtfTeQv+qVvu5yF+YdKyLrWblreQGZtm1u/s2P/AGWqultfapEcWU04Gf3sSbj/AMCH9fzzXYlGmtDhVOrVkpS6EEYKz2rS/IgcFmPReCR+rEV0lvo1xqzxwlEMTFmBLhQvPLe3UVkKo8wJMfkJ5OMnHfH+Gfx7V3DqdS0a3fS7qG3mtclJVQfMB8pWVQoKjp0yorOrUlCDcFdnVToxqTXO7JGSdD0mwvE07UbiSO9ULKfNkVVkRh90HGM5/wAk9IL/AEGFrI31lMhiVRujb5TnoduSc8jpye/XpupaG6t4P+EpS0feSYlibDwDsUIPKnH6g81Lquu+G9KQxvbRG1eLaLSJiZlkXoT2AI7965qDqr36j0OivKm/3dNe9/WpxFre3OnF1VUlt5cebBKu6OT3I9f9oc/Wk1XxbcXV7HLHHbxxRjb9mSNfLZc5Ct/eAPPoapa94km1yb5YIrS2X7kEXb6n/wDUPasTNKpWi3eKNaNGSXvsu6hql1qc7S3Dj2RBhVHYY9ulVM03PNFczbOpJIdRmm5paAFzRTRS0ALmkzRRQA+OVomyp/Cu68E22jazdmG9m8qULkRlgpY5/hJ61wXalVmRgyMVYcgjqK2p1pQ2OevhYVdz6CTR9O0e2mtrq1gezmhbdLuKyknoNv8AdxjqetebS2mhaFO1xb+bcXJ3bD3Vux5HGD25zWPF4w1F7dYLyVplUYV+/wCPr9f506ytbnXLvy7Z4S2M/vJNoPt6/gOfpXXD2c1zN3Z5vLXpT5ErRH2lhc63dyvbQxxouGlI+VEHqa2bLREEjvZXa33ksFbam1d3XaGJ+8Bz6e9WbtNF1TQ4tOEcmk6lHKRjd+7ZWHY9PTlufXNUFstP0+E6ZprtcyzZWaVmKIvYZbPY4z1U8dKhTrKpdfCazpUJUuWXxep22k+K7X7HHZlc4kVzIP8
AZIOPzFdampKNPidJBFGIgkUhwfmA5YDuf0968js7LTbe+isTqXmagxIKIVCJj3J+b/d4qe81e5guktJJgwj/ALjcc4/I+1ap0cT70WefKGJwXu2uj0P+2ne6jRyj3IXY1068gdz6L74H1qPxJpd/e6Xi1up7RGUO11buS5Y8BQACT26HpWd4Tvbb7PIJHXzZJEVt39z+L+tdfYNHbQ+ZEZ57qRBJJHv3fNj7q54X3/WssRFQfLE6MDV9p79R3f5HnieMtV8KKtprIluLf7izpuLBiB97Bxmr+vXr6laTvEWmaNQCgfBQHoWP8XUcV2o0mzuPs8txbC1T/WNa4XmT+8x7muP1qLVZvEVy2m3FvFp0CFZUaBl+bHPPVj/tKfwrPDy5HZ6m+Lpc8dNjnPC92ov5bR7iK3aQqPNkX5zk8gN0A46EHP60XGmzweL7l9NmvLe2kfaRPKHabtwP7voW79zWjpupaXfxSR2s8TXkp8q4xHjeMZ7+uDyOfWuk0i206ylN08EYl8xIlRpPlVv9gnr2/wDrV0ScZPn6HNDmhH2PXubNjaRnTxNfFYIVUHlQMemc9T9fyqex1bRLOzjt9NjH2ZBhQmEH5MQa5TxFLfSS3Tw3ElxAsnlmJ1dVj5H8A69vmH5iufvfDU13cGSK5iZRx+/8wMPb5eCPfiuZwcmd0Z04L9TLt9TSbTdz28em2h2iUyLiSUkZwoY55A3DccZHBrHuvIe6l+yyyyBG6zKVk9twPPIx659/u0+6kvJmS/hS5ghjYLGysxjUjt/d/IAe1U557y7vXuri7muJpPv+ad2fp6V1Rpz3MXiKHwomilKSB48Ry/wnOBn1Hof/ANXtRBbLfagEuZ1t2djulYEbfXpV+00Sa6Tzrlls4Nu7fOdu7+EYHU84GRn3/u1Ff28MeJbZLp7I4VZpUwQ3cZHDD/P+zWkai+FmNTDte/A35bMWc0T2Vu0bBDsW3G1znunZ+OCvX13U3S57eHU
GuZbVppmiX900XlguQASoH3SD1XoR3HSsAahcR6f9jU5hY71bJ4YHqDn9PWujhtba40jCS/aZZcbrpgWbecnDjJOOSAfvDHTFc86Uoe8johXjWXJLRo5zWPh7CujXGraXb3FxMpKSRs3O9uhA65HpXM6d4f1fR5munjk3MNj7OQqn1P1r1CG0vrW2hmEu1jJ/q94I2duFOHX2Bz6ehkWEa1Lp4tbO10qcBm82VcNJjqS2PnT2x9duMnJOPN7SxooVFH2Tnf8ANnERtkqm/wCfsuea1NG1ebw/qUepQxLIbcEtGxwGUjBHt1qPxNYtDo95YWiWStA/2yd4k5mQDhlZvmUZwMHueM1neBbmHX4df0m4ulS6vYUNr577A7KSSu7tn5T/AMBrWri04OLW5z0sA4zU1LY9Db43+HFg3Gw1FZ8cxAKVz/vZ/pXF+Ifitquuxm3sf+JfbPwdjZcj/e/wrh9f8Oa5o9xi90y4iVePM2ZQ/wDAhxVe3ito4hcXc+xF/gU/Mf8ACvP0R6120WHinlkwMuzH8T70yV7PTUzO3nSdo1PH596p3GtvO3kWUQjjJx6k/Wup0DwHNeQ/bLuFpMcyxSZViD0MZ7n61pGLqPQxnONJXmcfPe3mpnyslIM8Rp0/Krtlp8ttIHVCpVuQRgk/Wu6sdMvrKC4tdM0n7JLGvlXE8zc579R6Y9cVcvNDun0qKKCF/MxuX5TJvKhRtzu465Gc5HTHStaMEnqhVanMmoPU5i3mSRQhwMfKcjp7Ef5/HpXoVrbh/DsMeiSW8E8Mv7uYDAkbldjL2LZHTJ9cVw0MSOxS6hEU4DIsuCATjofQ+zcVe06DU4NPmvg0sFtgo7hyvmKGCnb6j25xiuurS542exyUavLK6Wpp3Gj395519qtpDpyLhWkDDAP99hnleQNw7evQ1LW1ht7CW7u9Tghth8u2NwXl74GPzGcf8Brmb7V5riNIFmkeKNSqq5OFyBnA+uazWZ5G3OS
T6muRVPZR5Iu51+zdWXPNWNC61WQyMtq7LEDhXIw2P6fhWcSWJLEknuaKBWUqkp7m8KcYfCgopQKKgsTmilxRigBBQKXFFACUtLRQAmKXFGBRQAUd6XFGKAEqa2up7Ry8ErISMHacZHpUWKMGqTa1Qmk1Znf+GXsNddIZ5wlwgwsUhAGP9nt/Ku6SLS7CzurC7tIjBJCV81GPmFj6rx07V4OrMjB1JVgcgjgiuo0fxvf6fMrXJNyqrtXJwfz/AMMH3rrjiOdcszyauAlTn7Si9fM1Li10LQWkmtHe4u5Fba3BwSO+Rxj+7j8a5+SfzLh5QiRBmzsTovtVm8uo9SlSW3gWPIAbb0J+nb+ddF4W0CG6kbzrRpblcMoYjZtz6Y6+2Dn2610RioR5ooxnU5moTZg22qTWhXlgO3/1q7DSPH0+nKUkOT0bJwy/p/OqvibVdW0G/axt9OUX6ZYXT4wqNzx1CjtjcelZLSrr0Vnp3kxi7IUG4kkKglQc4zy2f/1Cs44h1G4yjp3FUwUIWnCXveR0eseMDqFvb+XeQ48zgFcv/vE+grXs/GUNjLJaPerdgoQLuJTuDH03Y6Vw/wDwjkOnXO7U/NmgUZKwNtDH03EcfQjNZcKxGZwiNGjOdi7ssF/hycc/pW6hFrltoczlKL54v3j1DTV06/idLQIG3HzJX4+Y9zjlmPtx9abqup2vhN7VZNKvLlG5NwkQd0GcZ5+79B+lVfCccdtapcGRvPbd1HyqgIz755HSuuOljU4GlmtHtbiUs0sbbWaUAYUFhnC9KwxDcXyp6HRgkqi5pK7E0y40jWhBqNi8TPGp2mNVZ0J67nbv7VHfao63JVEQ4ABJ2nJ/HFcpceD7y18QQXmn35tJYT5l2scf7gg84y3U8/hXRf8ACQ20BKTW7Xcv8c20KCfYemMVjSjKS1VzorzjDROxwWo6RLDpRvrq5SzhkkxJAZFAbH90cZx6VHZCw1OIuNOI0+32yqso5du
h24wXXOOD+HvY03X7t2sIPFWmO1p527T5JYvMcZ6BhznjHPWs3UJl1fWbnfJJduNzosdv5UKY9V4zj1PHtQ3VlKy2Ojlo0o3a1/EWaQadqkrX1tZ7J28y2t4mZIQc4PyHA55HBVs+vQwajqV5qDOJZNiE5MSfKuR8ucevbP8A+zVHVFlEri/cOWUElm3AqelWbXTbo2weItPEhwchg0f4kDPp6jp7Hp9moJXOeniPaNqxUVShPcH7wPQ9v8/5WrELTQFmt5pI0ZdsgU8hehz7e/8A+qtmPR7WwKSazIUDdIYj85A4OeOOox2PTI+7VK70m9sY1uzG6W7SFI2fG9fQMP4Tjsfp/s041OgVcMparczpZIhIotTKibRuVn3Ybvg4HH4Vq6ZrTxr9juITeRsfkX+NWxgbT+X07YrMlMbH7j7+/lrkH/A/546UxSqMSon5GDmIf41teDjZnD7OtGd0WH0rULS9huLffZCeZlLyzERQ5/56dcA9ORzTfFvhjRtP1EaPpUX2vW5B5lxPFMI4Y2xkIq9Bk46nvxU1rql3bSyvuuZBKMOrqPm4/wB7P5VTj8uKUFIZEG/dhY1UdfTdXLUoqpLV6HfTrzpQsots891GbULUvZXn2mOWNtrRu7DH1BqnBZy3LDOcV6Zr6LqlyTMtxKi/cEmDtH/fVZcWnRR/8spB+A/xrFYRJ76G/wBdfL8OpZ0vwre6PpX9t2UNrdpkxr5jAknAO9VzkAepP1FdBoV/qulTS6hqdzGgmi3JDt+U4GVC8c5yeRwD1rnUG1GQecEJyVPQn6ZqRJV+0QxSxymHOGcMuUH+yCa1hh1F8zZlUxMqi5eU7+wn1LxBHNqVpcRl7dC6wyYR8ejdyCcjjr69q5vT/wC3NS1gS6lCsNjbPj7OUIQE/KoP909hnmsDVNYtrLVP+JTf3xt04RJmVWB77iuOPr+VNuvFV9ezqk1nBHGAFEEC7VxwcAehPOOmazdKNSopy6FQ5qV
Jxhpf8Tt9YngfS76/lWAtbp0UH2A3E53cnG6vOdT1rUNYcG8uWkVfuoOFH4evv1rc8XaZqOpaHby2enXFtDChMqT8OwPIJ4HHHXAB7ZNefQXctq5imViFOCrdVqMTXc3y9EaYHDKnFyl8TNXFLikikSZA6NkGpMVzHcNx2oxT9tGKAG4oxT8UYoAZijFPxSYoAbijFO20Y4oAbilxS4oxQAmKMUuKKAEoxS0UAJRilxRigBKMUuKKAJ7K8msLhZYiDg8qehr1bwrrGleIjHbMn2eaH96Yh1yP4lPf9T9K8WudQjhyqfO/6VBpms3tjqsd7BIwlTIGB0yMVtTryh7vQ5MRg6dV89tT6U1GwhmuI7jU2uLm3Zgq+XGW3HtnaMY96xvGHheKeZdRj0uM6ZYwgutrlZpR/tdsA/j1p1h4gGpaTBNApe4kQFuEYZ7+pz9agsp7qNEisZWeC8dxLA6NsYjrxjA/rXbKg6kFdnjQxkKNVxSd+rWpycHi+9kx9qsXt9CZTEjFMrnjkkj5segqzeraS6en9krYeTbOXkmUZkbPIG889/u4z9cGus17TbrVtItrR1ltLK3J82FW2pI3XJOck8cDjr1FcVq2k3FnM8cJL20X3dsZTZwDyn8J5H1rLD0Z05creiO2vWp1Yc6Wr+Rf0jxGLchZSFPT2IyM1003iWG9sZ4ZX+WZQX55JAGOevavJ9QJguo1WQMNrncucH5fenC6kBI3nAJ4z7t/hXdJwk/eR5kaFSEb05WuelT+KZry8HmyM0SH5YwcDv8A0HXrXSWUl3eWiTQwzoh6LAURR/31kn615lotxDIQjkbvevRLXT9DurSOe8Z2mcEkrMyDGSBwpx2pVVFRXKjGj7T2rUpfeebXOueHLbULSzj8zUriFlj+1T7mhhUdSsZ6/lWjeeI9JuxbW+nrLau3zSmCIsN2eGySDn6DPzYyamvfBcMPhLU9f1Kx+yQFBJaJby7pt56M3Y9eQc8elec
w6nqGj2ttqRS5tHmDCCVPlEmOGwa8ilUlSdm7n1M6Ua0ddGel6JpljL4cub6+8y/UKQ0VtCrOsm7AXnDdMH8+TQ11qGmzWd7rSpa2YBMEHDS4b37eu3Peub8P6kLbw1DqqanPHqD3LM0Rj3I69Crn+Lpn8as6v4jXWLubUX0+4huZEA+0xRmXaAMfKTgL/wAB/M1tKMqr5k9DCPLSXLbU6IaxBa2/24QRLdzqoi86Bht69BkhOMjax5HT0rnrq6mlYNcSszjgbySR7D+X+H3aw4/EXkaW+mvqN1Lpzks8D24w+fUiTNdJplhanRo7+91lbGBflEVygExH8PYkqemecYrSDS3dy5JvoUI4nnLCM3DkAsQidFHt2pnHZrg/gK6TTtRe+Z7TQJIo0wvmSsUJHPDEnoe3ofQVV1TTIrRYoYrm7ub92w6RxA4J7Y25/LINbJtnPJxjpcxCq91uD+C/40scDTuEitrmR2+6qqCTXSad4Sub2Jm+1sJYyGktwAHCkdRxjnt2961LW2g02JVwYgjfPdxyhmU8qyyNxgD6KvqeKzdWOyNVSb3OQutHuIYfOktZCvG7GDtz056flWaYFP8Aywf9K62/8R28Nw1nYob2fOxkgl3QyD1AXBJ6fdAzznd1OLeaZfQ2qapLa+bbTMWfyHJMf+9GANvX7vH0qoyfUicEtjFcBZhbrb5mYExqz4D46gHGM1cl8O3dxo/217MxxbtrAsNynGcg/Q9enrjrWtok1gL2K4nkzGvzRvtDJnpluOAAT0GRx93pXQahZaw+oPqGiTRqJx5cltIo8tmGRlM8E+3Ud/Ssq1ScPhRdKnTfxOx5rPo2o+H7drmSyimt7mLasskYbywemR/Caf4R1uLQPEVlfz2n2uGBifK4yMjGV9xnNekC0udJ097W5kt/OZQZbdXDrJuzkkfwnjnHBHoax7TSbGwuEuLa1VZgd7O65x7KP4fr1+laUqHOuZLc58RjYUpcrexJ4s8
Vzza5Pe2dtdwrLGoCTADGFXOdpOGxu9xurlLvStP8SweYmy01BRg4GFYj1H/6scABmNekm1sdUsDGqopC4MTttA9cE9OvfP0zXCazol5aSPPbIylScyD5WXgfeH4Z9s84zWFSio6NF0cW6nvRZ59d2V/od4Yp0MbA49m/z+Yq7aXsdzhT8snoa62O6t763+wazEGXGEk6YXGRg+wI9cDouTmuY1zwpc6X/pNqWuLU8h1HzLjrke3fHTvg8VzSi47noQqRmS4pcVlWmplcJPyP7/8AjWupVlypyD3FI0G4FGKfigigRHijFSYpMUAMxRin4pMUAMxRin4pMUANpMU/FJigBKTFPxmkxQAmKKGKopZiAB3NZl1qvVIB/wADNAy7PcRW4y7c9gOtZNzqEk/yr8ieg70tnp95qk2IUZ+cM56D8fXg4HetmKDTtHwQy3d0P4/+Wae49fUZ91ZaV7gULLQp7iPz7lhbWw/jk6n6D8vfBzg1px3cGnZisIjEMfNKwzI3/wBbt6HAOAaWO7e8kDyybMDrjkAc7UH8IGCPbPpW9pXhOXU23JBsRRk7z1x6n+n+1kGtYQuznq1lFO4/wl4k/suTcR5j56N0/GvWtO8VabcmNFX/AEl8fuo/myfavI9X8PAXEZslcuOJGVcD8QOh9eucZ71etrPTNAMD3er/AOnyMvlraSjC7u7Pzgc5yK7alaMElUPJjhXVk50H5s9R1bxDaw3EQmDxiAnzC42snyngZ6nnpXnmo6/NdzSQ6ajwxSfKzf8ALSQcjDH0xj5egxxipbuwgt5PLFwtyTyod9xH+9jqD2Pf0q7FBbwofs8Sx7uuOp/z/nNddKnBpM83EYqrRlKL3OEv7OVJlDJt2qw/MYqqxxu/H/2f/EV3N5aRzxkMAa5q/wBLaH505H8qdSm1qjXC42M0oyKCTtFIzKSCM8j6t/hWlD4lu44/LByEOM1jspHB/wA/5/zmm5A74zz2/wARWSnJHZO
hTqatXPpTxHqXhzTNL+xX8NvJEuNlqEGBjpgdq831628J+KrW1MEcFtc2aFYoXXaj+xb688/jXK3tzNdSNJNIzuepJrPLbW64rx0e89SaTRrklpZnjDbtqLNIqYwccDj0NVtN0681W+ubNxZqsCM0gaNFkYjoq4G5iTgcfmOtdpoVjo0xnna7Z9USMs6zzCNfLZP4T7A4z2xXnFzb39rqFtCkRV55AsM4+XJP3Tjsent6V0yxCa5Yo5aeHlGXNNmO9tcs0pvlaBYzgxn5c1csr+zvdWMmpSXU0SoSzI43Mew+auj1qC8160i0xtKWyk03Avrhh88sp7txwOvt155qHQdAtrO/ilubiSHymDCSNQzKc8EAkDippUJv3lsOriqcFyz3O+0WyvPEFmbo6XaaZFF9yO3G1mOPm+X+HIx6D2Oat/aLX+z41toI5ZgdmRNyyjJKk4+U89+PXFZlreanPfzTaReR215tERBjxDdKucMFPCNjsePT0qW5ih0O3kl1ZjcXPRpLcsoeQ/8ALOTja3B6/hg05yqN8jM6cKV/aR1fcnubW41q8+1Q3F9YXcf7r7SAysq/3ZOhYe45HvWdriWg02TTrLVL+8mhUM32QMArZ5+ZflK8nrnBOcjmnXXiL/iVyR3l1BbpbqqrZnzBIT1XaCM+nU8Yri9R1s3N6Z7CF7ANH5beXKxaQHruPv6dKXLGnvuVCU6r0VkdZ4S8SaFYXMljf28l4jZMM16xxuP8D5zgD16eo711b6Rc2SC6WaGN5XzFEkuS2Rx8mclRxzndj0HFeJV0Hh34hyeHLiK3ug19YA4MJbmMZ/hP/svT6UlU967NZ0m42R0c3hi/LXN7boltMrtutznZMV6smO3+1xjpWWL9o8Rys9vLEBiGU4K+m32/3f8Ax3ofRLJk19bjVtOmsVsZgD5Jyi591AJ3+/H4isHW9Ne+SKV7eNljxuZI/miXOPn457c//qrtpy5nqeZVkqehS0yO81B
TLlfLAJMhXk98KDjcfYVYey1C0eYPxCrfLI428f3iDyB9f1rY1qDW9L0i0n0RVvGuEWJXyJPL2+mBwOvJzXOafqtt4VjnvvEOp/btQmy32SM5Kt0w3p06dPrWLx04T1XujlltOrC8fi/QsJazi8VnmaN1PXkYrowbVVjtrplV8cOuMDnjI5H+GfxrHkvILrS/t0CIiPGH8tNxK57n0H149DWE2oNM+yAFie5/z/n0r0PcqxueNath5uy/yLfiPw4dreQiAOc4/gPBGR/dPIPzdMctXI2uqX+mTNDMkjw8GSKRe2Mj9N2D2zkc12+nzyxALcM0qnoueRznr9fwqXV9Ht75VmXqcleMOBnng/eHJ7juzE1w16DjvsevhMXGpotzgNT8M2erRG80Z0SXGXgJwPfHp+PAGNzZOK5NJbrS7hoZkdGX70bjFdTf22oaHcrNH8igqyyR5xnGQeenKk8/WrJm03xLAttfqILwcLcD+I5/LuOpH8TM3avPej0PYhJ21Ma2uorpMoee6nqKn+lY+qaLf6FcZf5oxjbNHnBzyPpn361NZaqsuEmwr+vY07lmjiilooEJikxTqMUANxSY70/FGKAGYoxT8VBcXMNsuZGwewHU0ASYqldajDb5VPnf0HQVnXepyz5VPkj9B1NT6foc94nnzMLa1H3pZPzOB34IOBzjkA0rjKby3F9Kq8uzHCqK2bbQYbNRNqz7W/htlPzH2b+7z8p7qcHBFWo7yz0wGLTYiH5DTuNznrwP1HowI4Bpq2zXbctluw3ZPHQs3/fNNRuRKaiQ3eqPLELe2QQW+NqogwSD6/XKnHTIyAKZZ6XcX0g+V9rdAq7mbOTwPoTj1210Fj4Y8uEXNwuIsZLP8ox7d+2M9mA5xWvp9uuovPa2kyWzRruaaUKCy8bjt3cf3sDPOSpFUqUmR7aL0Mu3s7TSlDzMBJ94BGyTzw270zyCOMEqWre0vxIruI5ysFrGMCJV7YPAz39j17Z
rlrqJoryVXmWdg5/eqSQ7eoPXP6/71RqDt+Xkfh0/z+HsK7qNPkWhxV0qnxHdW3izRLTVTKdKWSzb5G3n5mX/AA/2Sa5N10Qa280Mcsdu7lt5AJTnoo7Dtnk/TpVHaxPIj/HmmuCDnj8KqVOMndozpycFyx2Ny78QkRC2sIfs9vs2vk5aQ5BLN75H3uuOtQw63cKw3Nn/AD/n/PNYpPAx/n/P+fSlHT/P+f8APatYycdjGrRjV1kjsbXVUuFwThverD7ZB6iuKjlZDwSP8/5/+tWvZamchHPXgVvGpfRnl1sE4e9Akv8ATVYlowB7VivbSKxBB/Wupe5hCOTIuR29TUKG3mXcZoYj3WQtn9BSlGLKo1qsVa1z1Xxd4C0iXTXubHy7GeFOB/BJjsff3rw64fDEdDXqmr6xd6jNmaQ7c/dHQV5Rq6m11C4jkUoFc43ccdq8JH153GmaPpet6Ppr3kbyzplcxfK+0MflzjBHsfm9PSsvxTDZarZyQ6JaGH7NKrSRTn95B2LKOqg8ZxkH2NZmhXNjremzacmoT2V/b5njn58pl4yDjlT7iu+n023Om/aLktNNDaCOSdlDSSFgGBJUMe38OcjrXVTjGybOSp7S7swstRuL270q0u5je3cduZJpLRAY5BtIBc/xblZcZPUdKur4YstVF3ei4Es0LMnlOAuwr0VvRunLZ96zFnivNNsJrO3DfZV2hIXKygDhWTB+bjGVBJ6cnms2/wBCilaPUby+l0lLz5p5GG1J16/OpI2t+hPYVE5yTtHQpU4S1lqXVub1JpbNFdpDGY5La4Dh1QdB8hG5efXpx/s1zl9cW+n6vFaf2zd6fPPtuCY2P2UuDlDxjjtwMDH1qbXPiVKNNbStOn3Q/Kgu5wWYIB09W9eRx05p2g6Ho6mW+v7kajcsu5boy7kVvRh27c5J+lOLcNZFySlojl/GVvrV5qk2pXqSeeq7nbKkFf7y4+8vv7iudj1BAmJhhwO3evV
JoYFvoJryJ/tVpl0EqF5FX2I4kTnu30Ncb4p8Nu0lzc2lh5LKFk/0fmF0bo3OCjdflxzg8DFYtc2sS4+7ozm4Rf6zcNbWEJdwjOUUgHaoyajhSJbC3vbIzvfQzZmV4g0arkbD+frW/wD8I9qWpWsOupYwwWtnsgultkKlCB95l6/N6119tHpPhDUINU0JbXWdJ1GIx3Fm0uHjJHKN9O2RUxhKTsgnUjFXZLbtrWlaTb6zdhTY3335bdduxh/C6r29x+vSuiGoRX8MU1jH8iLvaKBysi5/iQg/Ovt169TmuYtYNYsZWNgk66bdSGSK0Zg8Q28nK9On6Uy/fTfDMUtzJeNJeSkskFljy435wfQZ4+6fwNd7hanabPOptSqXgjsbLWW0u0E84/deUs01qU2CT+LheSrY7dG9q4XWNQ0bXvFQv49LuIo52wUXDS7iP4V5Gc/j9Kwn8fasNSN6025WG10k6SL3U4x19q13jmh1Cz1zT9MnhaSNsR5+RTkjsMH3XAGO1Yx5ZPuzplTlTV1ojfuNV03QLZDqsEkMuN8dnGn+sDLtLFx2bnK7uM03SNTttV02aZrNLFYyWSOOIfKn8O44+6f7xweOCeRWD4t8d/8ACQLbm7sbZb2BNm+MH5foD0/U/Ssu58S6lqllHZQRRWVoM7xCuN7H73P3jnjK+2adKnUjPmbJrezqQ5bHRf21cWWoXcEKhZbcbWJ+b5shT/M81Wu9cvbvVHvEMcbyHGxVG1hvIGQc7umctmsC0xageWSSSCSe+05/mP8AEirETs2xEXcxxtHrw2P1bPp713SaluefCkqWkDq7S+s9Zj2XCgSMP9U/zByfm4zzz16nP8RwMVzeseFJrYNPYBniPRM7jz8q4P8AFnAx03ZOBgZqyujx/wBq2tnqbSQxeZl2jw2NqqMEg/L0b39q3hqEcN59kLyXlvtIW5c/Pubru4G4dj3OMZxXDUwzesDvhiYx0m7HIWOtjyvsl+gntCT
wwyVycnH5k4yM4XJwMVQ1jwqBCb7SH86243JnJTJIx+Yx0GTnaCBmu31rwvDcL9oQxrIQDvQfKw6fMB06gfL6BVB61yMd5f6BcsChTGdyP9BkZH4g49xXLKPKdMKl9jnLTUpLZvKmBZBxg9VrbilSZA6MCvtWhd6bpniNN9tttb8DkYAV8cZ9PTpjGVUKxrk5oL7RbxopkaN1OCpHBpJmpv8AelqnaX8V0Mfdk7qat+9MQoFI7rGpZ2CqO5qld6rDbAqvzyeg6CsSa5ub6YL8zsxwqKP5Ci40jRvNZHKWw/4Gf6VRtrS81S42wxySux64z7/0PHtWnaaDHDGlzqcmxGG5IUPzuO30zzg88jBxVi61F/INtaoLe3I24jGC31/Ha2OxzilqwukENnp2kYaZlu7rrhDlF6c+h7MOoPIIqvc3899IDL0UcIv3UUYOAPQfN9BRb2Ml2xY5WInkjrzk8e+DkeuOK6W00u209RJcuIjkMNp+du4K+nqp4BDFSwNCV3ZEylbUyLDQ7maRfMUhgNxTGSAMZLD0HU/7LZFdNbRwaSqym1abgMuV/dr2zu6Ej7u7o3HINMutciithFbwLBCrcKgxz2yeuee9R2GsX/2J7GwSOSB2LNIkY3xhvvK/+yfXtXZHD8mrOD27q3jaxqy6sL/mZ+R0QdqhTw/NqDhbYKpZSyBzszxk4P8AketUrrSLzSNv2m2MQYAq2Qwxgdx9B/8AY1f/ALaOoWUVjeSmB4XDQXsS4dCBgBuMkY/L0rpnWvT/AHaucdLC8lb3m0jnLqNrOZoJx5bjgpJ8v6H/AOuPQiq5ePOfMhJ95M/1r0K30/UtQtZZ9ee0kt44tsEkUiKZOR8ynv2+9x24rCu7Y6fJJCsQkicFY5WjGHXghh/9Y1FCbqR10ZviGqUtNUc0XT+/B/31/wDXpC6Effh/OtCSeC0Yb1V5O0YXJNUbmV71k85UCpwsajp9T/F/nrWslYinPnV7WG59wR7
Hj/P+T60Z/D/P+f8A69NL/MFUFmP3VUcn/P8An0q1Bp7yfNOC3/TJOR/wI9/5UJN7BKUY6sgiWSc4hXIHVz90f4/h+dX7e1jiYDcWbu5/p6U/ICc4RF/ACqUt8XyttwP+erD+QrS0YbnNzTqu0di3dXEFuVG52LKPk6tn0rPa6nY5Vool7KQG/WotuCWJJY9SeSf8/wCcU7ntn8M1m6jOiFCET1OfrW/deC9K8a+FoEvF8q4RSI7lPvIf6j2rmL6cLnBrL1TxdqFnpcdhDc+VbkEsV4J59a8k9o5H+yrvwl4wk00tBeblMUnlv8ksZ5PPUHj9K76G7gggMcV59ssYk8vzY+ZrVf7ki/xJx+n0I8xubmPULhX3byBjdWla3F+itcWfmNqVtLHHDJEMvIrKxKsP4gAvf8a66fwnLJ3lY3PEOgXLRwXGnTucjdFGj5RwO8Z/9l6j3HNYj+M9SksrvTtZUXZm2+XJdru8lgMZA9Txz7cg12lhqFhqmn/Yrb7IurNKtxLZLL+73ru5hb7ofkEjkcVdu7SLVY5f7U0t5L0JtEsmnSF2XjPCjg/e+6QB1FVO8oijFQduh4fd3kzuHfezMOHfuBxx+Veo+BtNsrTwrHql5cXFvbXT7ftsUo/cSqcMki4+63ykHtmr914P0LUfC1npdrpuqQ6hDI/l3UsDbRubo7EdPTp07Vyt7psnhh/7PvPMUxMWQON2492RfugH1rCnRcn7xpUrqK0R1EHi+z1ezvbPTTJb30kgaL7QFaM4ILMByeeTtXPOD61Re4uNU1RmnT7HrcO3cwI8plXH90YI5PH3s/xU7TIrLU7dZGtt8TLvfz1SHbt+9sZV+Y9OmevauvW+s7RppIo9kbqsYkvGZhHtGBFID90jB5OePumtZpU1oZ06rm9dDLt01iyhe/dPs8U9ttvbe2c5bsHaNlGFx3HJz96qM0WjSwJqEy2OnwmLMFrZnd5pHUnnk+oyDj9d1YJvtjxQutx
Ds5kl/wBYiMu3cu75ZF5xk/QiuS8SeC3ivVfyPsxmiYhW+6x9I1/h7ZB7njsKVKp20ZNald3lquxy+s+JFudVN3pcU1kFfciGUt5bdMqe2f8AJqtp9vqviKeX7GhubhFZpBlf3g67Qv8AE3U1Zfwbrd+08NtYy3pWPMU8H3Tg857+3OCDx6VR8I3dnoWtyPrFrcSQ7GQpE2ySOT+FgeMEEVg3ObsdMVCC0Kmq+H9Rt7K31BrC7itZFCM8gyPM7jOOK6y31m2svAltYw6fJ/abuwmaRvkkTGAcZzwD14qXXPFV7q9vFFPcSvBFyBMoXn+8wHBbH8R59qxHVwHeQMArDeT2PbPv/niuinQUdWc9Ss5aLYp29iiHdL87dcdh/j+g+tXOT29sf0/z+Rra0Lw5ea35JtY8mSQhc8H/AHvp+vHWuuOjaP4T8i51SEXCbzDJJGGzCxXqw7DOcY5radSMFdnPHmqSsjldL8I6zqkKTRW/l27OFaWVgoXjOW7498H6Cs9LEveXEK3MbRQPtM0Rz5h9VJ/n1ru5dX1Cw19v7Emt9V07asn2WJziFjxkYOT2LYz74q1qXhtp9MNzc2a6VeqNzYX9zNn2H+rb1B44+tZUcQnP3tjTEUJRp3p7mVoF0JRFpMzxtBsZIlmcjksPl3fXn8+vSrD22h+Vd24uo7TULMvHL5rHDdeVB5P1HPsKw7jfaRy2c1qodlAyy8g5zuB9x+FTWV1ZtNDLq1hPfeWVUSw581Vx90kfeX68j1xxW+Ip1Guam7HFhalJ/u6yu2Qx6hrFnrhsLKGSaJ4vN8gKW3Ie4x/6EMfWr1zZ2WsWoV152b2ibCsi9Mg/wryexVQeNzGtaMwOttqUzR2WnSyD7OYmVth67dxyACRyo4z1I6VyHijRtfsNYXVUnknZlQiePrwAoOB0/lXLNxqS5XpI9GnT9lC6+ExdU0W90WXzo3Z0VuJEG0qwG7p2I2k+o4zirMGqWeqW40/WIwy
j5Y5hwy4yAP1HsPmYhjW1pfiO11JRb6jGsF3jYHwAjjP3SPu/g3GcsxPSszXPCzREzWqlXPSPnDem3PJJK8d2yThRXNOEoaM6ISTV0c1rPhy50nFzA/nWrYKSp2yMjP8A9fBxzgVkSapdSp5TSYX26mtW41bULOxlskuXiWQlGHoMnIB7Z4zjrgVzzb9/3cH2qDRampYaNc3o81sRQDkySHA9P58Z6Z61qLc2WmIY7GPzG6NPKOWHsO3H1wy5Bqi2oXeoxxrI+9sYCoMAt90nA7n5c+tXbPR5Lna7rlW6L0zknAz75K57MBmmhtkCPc3dxnLyys3zMeSzf4kqfxrf07QjOd8xXaOfM6KB+n4ZxyMGpLSGEO0Fqi3NyqszRn5EKjk7j1567eMMvSpL+bVLG5FnqUQikX5lUEKj59O2T+RropUnLfY5a1Sy93cdJcLaTJHaw7m6eaOdrZ52qMbRnkYwQSetT6qNKZEks2uPtLMXYN9xV5z7gj2yP73suk6bLr7mKK3JVf8AWFvlMOPfuP1rak8M2cVxLpV3eGDVFAlRpZF2suOnHcfXP8q3qOjR1uYUfbVfdscjxjDYxj8Mfyx/476EVf0LV5/Dd2729tHPBIcSQlQHU4xmNiMhueh/XrVee3kt32tgrltrqflbnBYEfTkjj+8KgJA46gDGAM8fTnj/AMd9CK1spom7izqtIj1fVrMWFhqEF5pRb5nnws1uo/hbPK/h6cGsfXYbbRdSFo84DtkFfvbMHuw4IPY8e4H3qzYZJYJTLC88cjAqWj+UlT1GeprTsdShMbWep28txZyAg9Qynru6gMeP4s1lTo+yfu7Gk6yqW5jOnkd0WMu5jU7gByM+o/z+JrWsNVs5YzbazZm5ib/lsI1Dr8oUc9TjAwMj3zWXq2maVBesunhpoeSCRgDk4AJxnjHYVnmyt+v2cD/gdb2uY3Se5Yukt4riVrZZUty3ymbbux23EUyGCa5GVBji/vMOv0F
Qmyt/+eKg+nmH/GpT0/1mB/12b/Gn6ky12L0MCQArGvJ+8x5J+tK1+bI4jYtKOQqdV9ye1Z+Tn/XY/wC2zf401QqDC7f+AnPP1/z/AEq3PSyRgqHvXk7iyGSY5mbcByEH3R/jSHt/n/P+etGf8/5/z9KCeP8AP+f8/jWbN1ZaIQ+3+f8AP+fSj/PH/wCqj/P+f8/nSdf8/wD16QzoPE/ieHT5XtkVpJx26AVwdxeXmqS7pnJHZR0FbXjXnWIicZMfPFO0hEi0me7RQJ1mRFfqQDnOPT69a8+EOZnoylYXStGEJEl9IYVPIjHLt+H8I9z+tbtxpuqX2iRw2NvHZwXFyd0fmbXlUYAds8lRyc/dFZ9s7Kqyhj5h+Yt3z1r1/wAFs11q8KXDGZZNKgmfzDu3O/3ic9fp0HbFdM1yR0MaT55O5x8fh/R9MeX7TaMLuNAkJER3B8D58HClc9+tTvDHqo8i+PkxEHYkXy+W395W659c5z37V61rdlbXOh3LTQo7QnEbEcqPrXkt0AJeK5VNvU6eVI6C0sY90UdpDJH5ETNsjlIX/eB75x8ytlfzqlYW02rSvFZBRBEzNLO6nyVbjK7ic/wj7vr7UunkzWksUh3Jgrg+mK5Dx3dXGk2Fpp2nzy29mzyZhjchTwvb8T9aHUkKyZ0X9uz2kLyTXcd1Zp+7jn2nK7TyFAI3gNjkbT6jFZN94uknvkltLyFSq7Sz2pZpEyTtYdNv+yOK460LB47fe3k+UHCFiQCRyaTRtWvrO+1L7PcFN6eUSACdpPQccfUc1tTra2aMqlK8bpnqtu9+PDTa5od7bXdwj7Uto4wEjByThDypBJ5J/IVzd7/a1pcjWPFN3HLPPGBHZhQ2RwQuR93rnj9awNLvLnTPElqLOd4lkmhEig5Dg4JBB6/jXc/EC1hSwudUVMX29YhOCdwUYGB6cUVaVprzIp1Lwb7Gal/K0OIb+5srm8DL+7VY2l7bHxwp2gY6N2wc5rm
NRtLSK9gisY5POit5S6t825z8qkcDue9amp3My+D/AA1ZK5FvKxkdAMbm3Dn61iX7sbrUJdx3+Snzd/vqa6KS0fkYVW/aL0E1Dw3qdpqOj2F5ZyxPPGpCfeLbmOTgfWvRNF0S8uIbvS9VuV+xySNP9mROXBbG8nILAY7fn2qbRiYfDul3iktcl4SZJDvJ3vtb72eMAcdAeRg81S+JzyadPp+pWcskN4rlBKjkEDg49O5rnq1n8J0Qpp+8RvrunHSptG3zaPqNkdsDRQbmmw2QVx93PfkfU1o6UviXxBE3261sLiCKIRu6YC3IJ+9u6E8dCMdehqr4Rgi1qe9k1JFupLcLLFJIMsGOc89SPlHB4qh4r1/VNLuru1sbtreFzvKxqo5MYJwcZHNc+u5sorY6Ow0nToRc2+nCK1vLdTOpf5j5ik8R5znpgjPtlutc1NdeJtd1yGPU7gWlnFMSjOm0MQfXtgfy5xUPgG7uJ/sKSzO6+ZcHk98f5+tdROzHWdPjZiyXFxcwSgnO9E+7n3H97r70eY/IoRzQX92PDtxpkxSAE/a/lSSDJ5OM42A9iSTnis26sbzw7c28zCK6sWk8yKQDdFNwR+YBPB6V1Xh2ytb3WLq3uYI5YrSKJ4Ay5KHax69cZHTpVS8w/iQ6awH2Ke4PmQY+VsrnOOx9xzXXh6kk+V6o4sXQjb2i0Zz8EsGoXP8AZ2nGBLd4t91Z3jBIgP7yt/eyTyMdRWrpOkW0elNc2Uty0od4ts7KFijAyUfP3xwe3p0NYFrbxRpHerGv2iG7iSNzzgM2CMHjoa7KO6mj+JV9pSMFsPIUiAKNoO3rj1/nUYxqm7pF4KPto6nFzeGtI1e6i1S1uXe0kkXzoI2VXDk8gbj69uT9as6ldjQpIrJ0F1pzI2WXlly3PGeRxg/dY4wTiqT2Ft/wlVugiAS4BaUAkBjvP5dO1aviACbR7e5kUNOLmWLzCPmKrjAJ7/U80sO3UfJU1KxX7qP
PTVrHnWuyy+ItRJs7crBGcKzKAxGAMufwHA4HQVmTaFcJHtDliP4e1dmgEfyoAoPOAKbMq+gruWDhY855jPmskctoklvaSSQXkLE9U2puJ9VPsfXBwcGtmV7i7Zvv28Bz8gbLsCMHe3fIAyOhrRjC+XeL5UXyrGVby13DOc/NjPb1qBRxWdLDwvcutjZtJR0uFg82nTRzWcjQSJ91ozgitWw0yHVLS7uZZY5Wt1aWW2YnzGUdwP4s+3Tv6VmimtLJbkTwu0csZBR1OCp9jW9SF4tR0OWjV/eLm1Ovn1m3S1tr/wANyW27d5Tac/LSqTwpyeNvbt6Vehs4/Eemi/8AEemy2ieb5cE68GMehz1XOeTwPatTwvoOlX01rqFzYxPc3Fik0rYwGds5baPl5+lYM2oXkviG2sHupmtozGFQuf72eT1P4149Kheeruz3a1e1O9tF0I9QOiNp7aboszSIEYh7zOzeMfOvRlbr90c8da5C70u+sbh4biAIVPTeV/TaP5VvatFGd0oRVfznTKjaMA8cDir8X+keCryeYLJKkwjR2AJUfL09D79TXrRpxppI8iWIlUb8jivJm/55J9PMP+FMaKUH/j3Q/wDbT/61Xz1p0ChriMEZBIzW3s0cyxMzNEUx/wCXZP8AvsVILZh/BHWnc4NtZybVDNDliqgZO4jt9KrOcRkjrip5Va4PESvYpSoIV3SeWuegxyfpTcgnIdfwSsuaWRrZJi5MjuVLd8e3pVq1RRc+Uu5U2ZwrEc/hWTep6Cg4xu2WS2ehP/fFRsPqfqmBVjyE29X/AO/jf41BIgBGC/X++aGiFJMb79/8/wCf8aTP+f8AP+f5U0k7c99uf1pTxn/gf6DipKELBcZ6noAOT+H+fwqwlpdOu7Kx5/hJOf0Iq74eije3jleNWkkWUMzDJ4U4x6fhSgmtIQTMKtbllyo//9k=">


<b>Параметры системы</b><br/>
Страница предназначена для вывода различных системных переменных НК. Данная страница позволяет пользователю НК проводить мониторинг текущего состояния НК и смотреть различные служебные переменные ПО.<br/>
<br/>

КНОПКА <b>Подготовка к обновлению</b> - при нажатии на эту кнопку происходит проверка включения компрессора ТН. Если компрессор включен то выскакивает сообщении о необходимости его выключения. Если компрессор выключен, то сохраняется статистика (подробнее см. "Статистика за день").<br/>
КНОПКА <b>Сохранить статистику</b> - при нажатии на эту кнопку сохраняется статистика (подробнее см. "Статистика за день").<br/>
<br/>
<b>Время с последней перезагрузки</b> - показывает сколько времени прошло с последней перезагрузки, используется для оценки не контролируемых перезагрузок при длительной работе НК<br/>
<b>Последний сброс</b> - время и дата последней перезагрузки НК. Всегда сравниваем с датой (хотя бы примерной), когда Вы перегружали НК, при не совпадении ищем причину перезагрузки.<br/>
<b>Причина последнего сброса контроллера</b>- указывает причину (источник) последнего сброса. Может быть: <br/>
 General - Общий сброс происходит при обнаружении сброса при включении питания, асинхронного общего сброса (вывод NRSTB), обнаружения источником питания пониженного напряжения или потерю регулирования напряжения.<br/>
 Backup - Сброс резервного сохранения, когда контроллер возвращается из режима резервного копирования. Сигнал core_backup_reset утверждается контроллером питания, когда происходит резервный сброс.<br/>
 Watchdog - Сброс при срабатывание сторожевого таймера (Watchdog).<br/>
 Software - Спрос по команде программы (программный сброс), осуществляется путем записи определенных битов в регистр RSTC_CR.<br/>
 User - Пользовательский сброс проводится, когда на выводе NRST обнаруживается низкий уровень и бит URSTEN в RSTC_MR равен 1.<br/>
 Unknown - этого не должно быть, заглушка для непонятного источника сброса, проблема с кодом НК.<br/>
Для НК актуальны General (нажатие кнопки reset, подача питания, плохое питание), Watchdog (программа либо зависла либо есть ошибки в коде) и Software (программный сброс через веб морду)<br/>
<b>Температура платы (DS3231)</b> - микросхема часов DS3231 имеет встроенный датчик температуры для термокомпенсации, здесь выводится показание этого датчика, показывает примерную температуры платы. <br/>
<b>Свободная память</b> - показывает свободную память системы free RTOS. Расчет достаточно приблизительный. При величине более 10к можно увеличивать внутренние массивы типа точек на графиках и число потоков web сервера.<br/>
<b>Источник загрузки web интерфейса</b> - определены следующие варианты источника загрузки web морды: <br/>
 internal - загрузка одно страничной web морды из самой прошивки НК (содержится внутри кода). Это аварийный вариант когда другие источники не доступны.<br/>
 SD card - загрузка с установленной SD карты<br/>
 SPI Flash - загрузка с чипа SPI flash (если он установлен на плате), есть разные размеры 4 или 16 Мб.<br/>
 unknown - этого не должно быть, заглушка для непонятного источника, проблема с кодом НК.<br/>
Источник загрузки можно выбрать СЕРВИС->НАСТРОЙКИ->"Расположение файлов веб-сервера на SPI Flash (иначе на SD карте)"<br/>
<b>Входное напряжение питания контроллера</b> - если НК позволяет измерять напряжение источника питания (это опция) то выводится его напряжение.<br/>
<b>Режим safeNetwork (адрес:192.168.0.177 шлюз:192.168.0.1, не спрашивать пароль)</b> - показывает признак того что НК находится в режиме safeNetwork (заранее заданные сетевые настройки).<br/>
<b>Контроль за работой драйвера ЭРВ</b> - если НК позволяет (в качестве драйвера ЭРВ используется L9333MD) выводится состояние этого драйвера. Ошибка драйвера может быть при перегреве микросхемы и замыкания обмоток ЭРВ.<br/>
<b>Состояние FreeRTOS при старте (task+err_code)</b> - в НК встроен механизм для отладки, при внезапном сбросе или падении free RTOS
НК делает попытку (не всегда удачную) сохранить номер задачи и причину падения. Надо изучать при внезапных сбросах и зависаниях НК<br/>
Старший байт номер задачи (номер см. на странице ОС RTOS), младший байт код ошибки (1-configASSERT fails, 2-malloc fails, 3-stack overflow, 4-hard fault, 5-bus fault, 6-usage fault, 7-crash data)<br/>
<b>Регистры контроллера питания (SUPC) SAM3X8E [SUPC_SMMR SUPC_MR SUPC_SR]</b> - значение регистров управления питанием контроллера (см даташит на SAM3X)<br/>
<b>Строка статуса ТН </b> - показывает что в настоящее время делает НК и почему.<br/>
  State: 0 - Выключен, 1 - Стартует, 2 - Останавливается, 3 - Работает, 4 - Ожидание, 5 - Ошибка.<br/>
  modWork: <br/>
  Перечисляемый тип - точка возврата из алгоритма управления (расшифровка состояния)<br/>
  Расшифровка кода (пример Bp12 Бойлер - Алгоритм ПИД - изменение частоты ПИДом)<br/>
  Код имеет три поля <источник><алгоритм><код_алгоритма> <br/>
  Источник: B-бойлер, H-отопление, C-охлаждение<br/>
  Алгоритм: h - гистерезис, p - ПИД <br/>
  Код алгоритма<br/>
  1 - выключение по подаче<br/>
  2 - включение по гистерезису<br/>
  3 - выключение по гистерезису<br/>
  4 - внутри гистерезиса (продолжение: нагрев или охлаждение)<br/>
  5 - внутри гистерезиса пауза<br/>
  6 - сброс частоты по подаче<br/>
  7 - сброс частоты по мощности<br/>
  8 - сброс частоты по температуре компрессора<br/>
  9 - сброс частоты по давлению<br/>
  10 - разгон, пид не работает<br/>
  11 - время пида не пришло<br/>
  12 - дошли до ПИДа, регулируем<br/>
  13 - включение по обратке достигнута минимальная температура обратки<br/>
  14 - работа супербойлера ПИД ГВС (заход в бойлер)<br/>
  15 - Бойлер греется от предкондесатора (заход в отопление)<br/>
  16 - сброс частоты по току инвертора<br/>
  17 - блокировка роста частоты ПИДом при подходе к уровням защиты ПОДАЧА<br/>
  18 - блокировка роста частоты ПИДом при подходе к уровням защиты МОЩНОСТЬ<br/>
  19 - блокировка роста частоты ПИДом при подходе к уровням защиты ТОК<br/>
  20 - блокировка роста частоты ПИДом при подходе к уровням защиты ТCOMP<br/>
  21 - блокировка роста частоты ПИДом при подходе к уровням защиты ДАВЛЕНИЮ<br/>
  22 - Выключение нагрева бойлера ТН для перехода в режим ДОГРЕВА его ТЭНом<br/>
  23 - Выключение режима ТН при достижении уровня защиты по подаче (достижение границы)<br/>
  24 - Выключение режима ТН при достижении уровня защиты по мощности (достижение границы)<br/>
  25 - Выключение режима ТН при достижении уровня защиты по температуре компрессора (достижение границы)<br/>
  26 - Выключение режима ТН при достижении уровня защиты по давлению (достижение границы)<br/>
  27 - Выключение режима ТН при достижении уровня защиты по току (достижение границы)<br/>
  28 - Ограничение мощности при работе от резервного источника питания (сброс частоты)<br/>
  29 - Выключение режима ТН при достижении минимальной частоты при работе от резервного источника питания.<br/>
  30 - Ограничение при работе от генератора.<br/>
fHP(0x..): 01 - BoilerTogetherHeat.</br>
</br>
<b>Времена</b><br/>
<b>Текущее время</b> - время установленное в НК<br/>
<b>Время последнего включения ТН</b> - когда последний раз был включен ТН (кнопка HP OFF/HP ON)<br/>
<b>Время текущего состояния ТН</b> - когда ТН перешел в состояние которое показана в "Строке статуса ТН".<br/>
<b>Время старта компрессора</b> - время включения компрессора ТН<br/>
<b>Время останова компрессора</b> - время выключения компрессора ТН<br/>
<b>Время сохранения текущих настроек ТН</b> - последнее время сохранения настроек в EEPROM<br/>
<br/>
<b>Счетчики ошибок</b> различные счетчики ошибок которые позволяют проводить анализ надежности работы НК и выявлять проблемы с помехами. Счетчики сбрасываются при пропадании питания.<br/>
<b>Счетчик текущего числа повторных попыток пуска ТН</b> - если НК был остановлен по ошибке или пропадало питание, этот счетчик показывает с какой попытки был осуществлен успешный пуск ТН.<br/>
<b>Счетчик "Потеря связи с W5500", повторная инициализация</b> - как часто терялась связь (обмен) контроллера SAM3X8E с сетевым чипом W5500 и проводилась повторная инициализация. Обычно 0, при частоте больше 2-3 раз в сутки необходимо разбираться с проблемой.<br/>
<b>Счетчик числа сбросов мютекса захвата шины SPI</b> - показывает конфликты задач free RTOS при захвате шины SPI. Обычно 0, при частоте больше 5-10 раз в сутки необходимо разбираться с проблемой.<br/>
<b>Счетчик числа сбросов мютекса захвата шины I2C</b> - показывает конфликты задач free RTOS при захвате шины I2C. Обычно 0, при частоте больше 5-10 раз в сутки необходимо разбираться с проблемой.<br/><br/>
<b>Счетчик числа повторных соединений MQTT клиента</b> - показывает качество связи с сервером MQTT или пропадание интернета в локальной сети. <br/>
<b>Счетчик неудачных ping</b> - при пинговании шлюза показывает качество связи в локальной сети (должно быть 0),
при пинговании внешнего сервера показывает пропадание интернета в локальной сети и/или качество пингуемого узла.<br/>
<b>Счетчик числа ошибок чтения электро-счетчика</b> - показывает качество связи с электросчетчиком по rs485. Обычно такие ошибки есть, вызывает беспокойство больше 50-100 ошибок в день.<br/>
<b>Счетчик числа ошибок чтения частотного преобразователя (RS485)</b>- показывает качество связи с электросчетчиком по rs485. Обычно такие ошибки есть, вызывает беспокойство больше 10-30 ошибок в день.<br/>
<b>Счетчик числа ошибок чтения датчиков температуры (DS18b20)</b> - показывает качество связи с датчиками температуры по шине oneWire. Обычно такие ошибки есть, вызывает беспокойство больше 100 ошибок в день на один датчик.
На странице КОНФИГУРАЦИЯ ТН->ДАТЧИКИ ТЕМПЕРАТУРЫ можно посмотреть статистику по каждому датчику. Обычно большое количество ошибок приходится на наиболее удаленные датчики (длинный провод).
Если ошибки чтения происходят часто на одном датчике это признак или большого количества помех или то что он скоро откажет.<br/>
<br/>
<b>Глобальные счетчики (Всего за весь период)</b> НК имеет две группы счетчиков (глобальные и сезонные) которые хранятся в энергонезависимой памяти.<br/>
Первая группа это глобальные счетчики которые ведут отсчет с момента пуска ТН в эксплуатацию. Сбросить эти счетчики возможно выполнив специальный запрос через web морду ip/RESET_CNT_ALL<br/>
<b>Время сброса счетчиков</b> - дата и время сброса глобальных счетчиков.<br/>
<b>Часы работы ТН (час)</b> - время работы ТН (включения его - кнопка на web морде "HP ON")<br/>
<b>Часы работы компрессора ТН (час)</b> - время работы компрессора ТН (для оценки ресурса компрессора)<br/>
<b>Потребленная энергия ТН (кВт*ч)</b> - сколько электроэнергии использовал ТН при работе<br/>
<b>Выработанная энергия ТН (кВт*ч)</b> - сколько тепла выработал ТН при работе. Поделив эту величину на предыдущий параметр получим усредненный COP ТН с момента пуска ТН в эксплуатацию.<br/>
<br/>
<b>Сезонные счетчики</b><br/>
Вторая группа счетчиков, сбрасываются по кнопке в конце страницы СИСТЕМА. Обычно используются в НК для подсчета данных по одному отопительному сезону, и сбрасываются в начале отопительного сезона (осень).<br/>
<b>Время сброса сезонных счетчиков ТН</b>- дата и время сброса сезонных счетчиков.<br/>
<b>Часы работы ТН за сезон (час)</b> - время работы ТН (включения его - кнопка на web морде "HP ON")<br/>
<b>Часы работы компрессора ТН за сезон (час)</b> - время работы компрессора ТН (для оценки ресурса компрессора)<br/>
<b>Потребленная энергия ТН за сезон (кВт*ч)</b>- сколько электроэнергии использовал ТН при работе за сезон<br/>
<b>Выработанная энергия ТН за сезон (кВт*ч)</b> - сколько тепла выработал ТН в текущем сезоне. Поделив эту величину на предыдущий параметр получим усредненный COP ТН в текущем сезоне<br/>
<br/>
<b>Статистика за день</b><br/>
НК непрерывно накапливает статистику своей работы. Каждый день накопленная информация сохраняется на SD карту в файл (формат csv, информация хранится по дням),
т.е. в течении дня статистика накапливается в оперативной памяти контроллера, а в конце дня записывается в файл с именем stats_XXXX(XXXX - год). Файл хранит
информацию одного года по дням, с нового года открывается новый файл. Файл статистики можно выгрузить со страницы СЕРВИС->ФАЙЛЫ->"Статистика работы ТН (файлы по годам)".
Т.к информация о текущем дне хранится в оперативной памяти, то при сбросе она теряется. Если Вам надо сбросить НК и Вы не хотите потерять эту информацию, то перед
сбросом нажмите кнопку "Сохранить статистику" на странице СЕРВИС->СИСТЕМА.<br/>
Параметры ниже отображают накопленную статистику за текущий день.<br/>
<b>Т° улицы (Мин)</b> - минимальная температура улицы с 0 часов по текущее время.<br/>
<b>Т° улицы (Сред)</b>  - средняя температура улицы с 0 часов по текущее время<br/>
<b>Т° улицы (Макс)</b>  - максимальная температура улицы с 0 часов по текущее время<br/>
<b>Т° в доме (Сред)</b> - средняя температура в доме с 0 часов по текущее время<br/>
<b>Т° на входе испарителя по гликолю (Сред)(work)</b> - средняя температура при работе которая приходит на испаритель (из грунта) с 0 часов по текущее время<br/>
<b>Т° в бойлере ГВС (Сред)</b> - средняя температура ГВС с 0 часов по текущее время<br/>
<b>Выработано, кВтч(work)</b> - сколько выработано тепла с 0 часов по текущее время<br/>
<b>Потребление, кВтч</b> - сколько потреблено электроэнергии с 0 часов по текущее время<br/>
<b>Потребление, кВт (Макс)</b> - максимальная (потребленная) мощность с 0 часов по текущее время<br/>
<b>Полный COP (Мин)(work)</b> - минимальный СОР с 0 часов по текущее время<br/>
<b>Полный COP(work)</b><br/>- СОР при работе ТН с 0 часов по текущее время
<b>Напряжение, V (Мин)</b> - минимальное входное напряжение с 0 часов по текущее время.<br/>
<b>Напряжение, V (Сред)</b>- среднее входное напряжение с 0 часов по текущее время.<br/>
<b>Напряжение, V (Макс)</b>- максимальное входное напряжение с 0 часов по текущее время.<br/>
<b>Моточасы, м </b>- МИНУТЫ работы компрессора с 0 часов по текущее время.<br/>
<br/>
КНОПКА <b>Сброс контроллера</b> - проведение программного сброса НК (причина сброса - Software). Если надо сохраните накопленную статистику.<br/>
КНОПКА <b>Сброс сети</b> - инициализация сетевого чипа w5500<br/>
КНОПКА <b>Сброс сезонных счетчиков</b> - обычно проводится в начале отопительного сезона, предварительно если надо сохраняются (записываются на бумажке) сезонные счетчики предыдущего сезона.
Для проведения сброса в соседнее с кнопкой поле надо ввести слово RESET, и нажать кнопку сброса сезонных счетчиков.<br/>
<br/>
<br/>
</html>