<html>
<head> 
	<title>Настройки инвертора. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<script type="text/javascript">
		window.onload = function() {
		loadParam("hide_fcan,get_pFC(ARSTFLT),get_pFC(LOGW),get_pFC(UPTIME),get_pFC(PID_STEP),get_pFC(PID_STOP),get_pFC(DTC),get_pFC(FRQ),get_pFC(FRQB),get_pFC(MIN),get_pFC(MINC),get_pFC(MINB),get_pFC(MINU),get_pFC(MAXG)");
		loadParam("get_pFC(MAXU),get_pFC(STEP),get_pFC(STEPB),get_pFC(DT),get_pFC(DTB),get_pFC(MAX),get_pFC(MAXC),get_pFC(MAXB),get_pFC(FRO),get_pFC(ROP),get_pFC(ROPH),get_pFC(FRF),get_pFC(ROE),get_pFC(TR),get_pFC(DAC),get_pFC(PIN),get_pFC(L0),get_pFC(L100)");
		};
	</script>
</head>
<body class="actuators">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Настройки инвертора <input style="float:none;" type="submit" value="Назад" onclick='window.history.back()'> <input type="submit" value="Записать в EEPROM"  onclick='loadParam("set_SAVE")'></h1>

  <div class="row1">
   <table>
   <thead>
    <tr>
		<th>Описание</th>
		<th>Значение</th>
    </tr>
   </thead>
   <tbody>
    <tr><td>Время опроса инвертора (миллисекунд)</td><td id="get_pfc-tr"></td></tr>
    <tr><td>Авто-сброс не критичного сбоя инвертора</td><td><input type="checkbox" id="get_pfc-arstflt" onchange="setParam('get_pFC(ARSTFLT)');"></td></tr>
    <tr><td>Логировать параметры во время работы</td><td><input type="checkbox" id="get_pfc-logw" onchange="setParam('get_pFC(LOGW)');"></td></tr>
    <tr><td>Период цикла управления (обновления) тепловым насосом (сек.) [3...600]<sup>1</sup>, сек.</td><td><input type="number" id="get_pfc-uptime"> <input type="submit" value=">" onclick="setParam('get_pFC(UPTIME)');"></td></tr>
    <tr><td>Проценты от уровня защит (мощность, ток, давление, температура) при которой происходит блокировка роста частоты</td><td><input type="number" id="get_pfc-pid_stop"> <input type="submit" value=">" onclick="setParam('get_pFC(PID_STOP)');"></td></tr>

    <tr><td><b>Граничные температуры</b></td><td></td></tr>
    <tr><td>Защита по температуре нагнетания - сколько градусов не доходит до максимальной и при этом происходит уменьшение частоты (°C) [1...25]</td><td><input type="number" id="get_pfc-dtc" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(DTC)');"></td></tr>
    <tr><td>Уменьшение частоты (отопление/охлаждение) при приближении к максимальной температуре подачи на °C [0...10]</td><td><input type="number" id="get_pfc-dt" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(DT)');"></td></tr>
    <tr><td>Уменьшение частоты (ГВС) при приближении к максимальной температуре подачи на °C [0...10]</td><td><input type="number" id="get_pfc-dtb" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(DTB)');"></td></tr>

    <tr><td><b>Стартовые частоты</b></td><td></td></tr>
    <tr><td>Стартовая установка инвертора</td><td><input type="number" id="get_pfc-frq" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(FRQ)');"></td></tr>
    <tr><td>Стартовая установка инвертора при ГВС</td><td><input type="number" id="get_pfc-frqb" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(FRQB)');"></td></tr>

    <tr><td><b>Минимальные частоты</b></td><td></td></tr>
    <tr><td>Минимальная установка инвертора</td><td><input type="number" id="get_pfc-min" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MIN)');"></td></tr>
    <tr><td>Минимальная установка инвертора при охлаждении</td><td><input type="number" id="get_pfc-minc" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MINC)');"></td></tr>
    <tr><td>Минимальная установка инвертора при ГВС</td><td><input type="number" id="get_pfc-minb" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MINB)');"></td></tr>
    <tr><td>Минимальная установка инвертора в ручном режиме</td><td><input type="number" id="get_pfc-minu" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MINU)');"></td></tr>

    <tr><td><b>Максимальные частоты</b></td><td></td></tr>
    <tr><td>Максимальная установка инвертора</td><td><input type="number" id="get_pfc-max" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MAX)');"></td></tr>
    <tr><td>Максимальная установка при работе от генератора</td><td><input type="number" id="get_pfc-maxg" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MAXG)');"></td></tr>
    <tr><td>Максимальная установка инвертора при охлаждении</td><td><input type="number" id="get_pfc-maxc" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MAXC)');"></td></tr>
    <tr><td>Максимальная установка инвертора при ГВС</td><td><input type="number" id="get_pfc-maxb" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MAXB)');"></td></tr>
    <tr><td>Максимальная установка инвертора в ручном режиме</td><td><input type="number" id="get_pfc-maxu" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(MAXU)');"></td></tr>

    <tr><td><b>Ограничение ПИД регулятора</b></td><td></td></tr>
    <tr><td>Максимальный шаг изменения оборотов за одну итерацию вверх</td><td><input type="number" id="get_pfc-pid_step" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(PID_STEP)');"></td></tr>
    <tr><td>Шаг уменьшения установки при достижении максимальной температуры, мощности и тока</td><td><input type="number" id="get_pfc-step" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(STEP)');"></td></tr>
    <tr><td>Шаг уменьшения установки при достижении максимальной температуры, мощности и тока при ГВС</td><td><input type="number" id="get_pfc-stepb" step="0.01"> <input type="submit" value=">" onclick="setParam('get_pFC(STEPB)');"></td></tr>

    <tr><td><b>Возврат масла</b></td><td></td></tr>
    <tr><td>Возврат масла при частоте ниже <span id="get_pfc-frf"></span> Гц</td><td><input type="checkbox" id="get_pfc-fro" onchange="setParam('get_pFC(FRO)');"></td></tr>
    <tr><td>Период возврата, кратно времени опроса инвертора (сек.)</td><td><input type="number" id="get_pfc-rop"> <input type="submit" value=">" onclick="setParam('get_pFC(ROP)');"></td></tr>
    <tr><td>Уменьшение периода на каждый 1 Гц ниже <span id="get_pfc-frf_2"></span> Гц (сек.)</td><td><input type="number" id="get_pfc-roph"> <input type="submit" value=">" onclick="setParam('get_pFC(ROPH)');"></td></tr>
    <tr><td>Открытие/закрытие ЭРВ перед изменением частоты (шаги)</td><td><input type="number" id="get_pfc-roe"> <input type="submit" value=">" onclick="setParam('get_pFC(ROE)');"></td></tr>

   </tbody>
   </table>
<br>1. Это период с которым вызывается функция управления работой ТН, она должна быть меньше чем время интегрирования ПИД<br/>
  </div>

<div name="hide_fcan" class="row1">
	<h2>Аналоговое управление</h2>
	<table>
	<thead>
		<tr>
			<th>Значение DAC</th>
			<th>Уровень «0» (ЦАП)</th>
			<th>Уровень «100» (ЦАП)</th>
			<th>Pin</th>
		</tr>
		<tr>
			<td id="get_pfc-dac"></td>
			<td><input id="get_pfc-l0" type="number" min="0" max="4096" step="1"><input type="submit" value=">" onclick="setParam('get_pFC(L0)');"></td>
			<td><input id="get_pfc-l100" type="number" min="0" max="4096" step="1"><input  type="submit" value=">" onclick="setParam('get_pFC(L100)');"></td>
			<td id="get_pfc-pin"></td> 
		</tr>		
	</thead>
	<tbody>
	</tbody>
	</table>
</div>

</div>
</body>
</html>
